---
title: "Emergency lighting code requirements"
sidebar:
  label: "Emergency lighting code requirements"
description: "Technical reference: Emergency lighting code requirements"
keywords: ["emergency lighting code requirements egress", "instalaciones-electricas"]
category: "instalaciones-electricas"
topic: "lighting-circuits"
subcategory: "emergency-lighting-code"
skill: "installation-standards-guide"
launch_phase: undefined
last_updated: "2026-07-24"
verified: true
---

Emergency lighting is a battery-backed lighting system that automatically activates upon failure of the normal power supply. Its primary function is to ensure safe evacuation by illuminating egress routes and marking exits. According to electrical codes such as the NEC (NFPA 70), these systems must meet strict requirements for illuminance, battery runtime, wiring, and coordination of overcurrent protective devices.

## Minimum Required Illuminance
The U.S. fire safety code requires an average illuminance of **10.75 lx / 1 fc** (foot‑candle) measured at floor level along the entire egress path. This condition must be maintained for the entire duration of the emergency. Illuminance is based on the relationship between luminous flux and the illuminated area, expressed by the basic formula:

> **E = Φ / A**

| Symbol | Quantity | Unit |
| --- | --- | --- |
| E | Illuminance | lux (lx) = lm/m² |
| Φ | Total luminous flux | lumen (lm) |
| A | Surface area | m² |

| Application zone | Required average illuminance |
| --- | --- |
| Egress path (floor) | 10.75 lx / 1 fc |

## Battery Runtime and Transfer Time
The minimum battery runtime for egress lighting is **90 minutes (1.5 hours)** of continuous operation. The emergency system must supply power to the luminaires within no more than **10 seconds** after loss of normal power. For emergency loads other than egress lighting (e.g., fire pumps), the NEC establishes a minimum duration of 2 hours.

## Permitted Power Sources
The NEC permits storage batteries, generator sets with automatic start, and unit equipment systems (self-contained luminaire with built-in battery and charger) as emergency power sources. The selected source must have sufficient capacity to handle the entire emergency load in accordance with Article 220 of the NEC and must guarantee the required runtime.

## Wiring Requirements
Emergency system conductors shall not share cabinets, raceways, cable trays, or luminaires with circuits supplying non-essential loads, except for the exceptions provided in NEC 700.10(B) (e.g., elevator wiring). Class 2 emergency lighting control circuits must be identified as part of the emergency system and marked every 7.6 m (25 ft) and at 0.9 m (3 ft) from each connector.

## Selective Coordination of Overcurrent Devices
All circuit breakers and fuses in the emergency system (both on the supply side and the load side) must be selectively coordinated per NEC 700.32. This means that only the device closest to the fault should operate, while upstream devices remain closed. Coordination must be designed by a qualified person, documented, and re‑evaluated whenever protective devices are replaced or modified.

## Testing and Maintenance
Each emergency luminaire equipped with an internal battery has a test button that simulates a power outage and forces battery operation. NEC 700.3 requires commissioning procedures and a periodic maintenance program that includes annual functional tests, verification of battery condition, and recording of results. The system must ensure that failure of a single lighting source does not leave any area requiring emergency lighting in complete darkness.

## Frequently Asked Questions (FAQ)

### What is the minimum average illuminance on the egress path?
The average illuminance must be at least 10.75 lx (1 fc) measured at floor level along the entire egress route.

### How long must emergency lighting remain on?
It must operate continuously for a minimum of 90 minutes (1.5 hours) when powered exclusively by batteries.

### How quickly must emergency systems transfer loads?
The NEC requires that emergency power be available within a maximum of 10 seconds after failure of the normal supply.

### What batteries are commonly used in emergency luminaires?
Rechargeable lead‑calcium batteries are used which, under continuous float charge, can achieve a service life of 10 years or more.

### What is the consequence of not selectively coordinating overcurrent devices?
An uncoordinated fault can cause an upstream breaker to open, de‑energizing the entire emergency system, which violates code and compromises safety.

### How often must emergency luminaires be tested per the NEC?
The maintenance program must include functional tests at least once per year, in accordance with the requirements of the authority having jurisdiction and the manufacturer's instructions.

## References
- **mikeholt.com**: https://www.mikeholt.com/newsletters.php?action=display&letterID=2925
