---
title: "Electrical requirements for healthcare facilities"
sidebar:
  label: "Electrical requirements for healthcare facilities"
description: "Technical reference: Electrical requirements for healthcare facilities"
keywords: ["healthcare facility electrical code requirements NEC 517", "instalaciones-electricas"]
category: "instalaciones-electricas"
topic: "industrial-installations"
subcategory: "healthcare-facility-electrical"
skill: "installation-standards-guide"
launch_phase: undefined
last_updated: "2026-07-24"
verified: true
---

## Wiring Methods and Grounding Conductors in Patient Care Spaces

In patient care spaces, the patient care vicinity extends vertically to 2.3 m / 7 ft 6 in above the floor and horizontally 1.8 m / 6 ft beyond the bed, chair, table, or other device that supports the patient. Branch circuits supplying these spaces must comply with redundant grounding requirements per NEC Article 517.13. A metallic wiring method that qualifies as an equipment grounding conductor per 250.118(A) is required, and additionally an insulated copper wire-type equipment grounding conductor within that same wiring method. This redundancy concept ensures that, in the event of an installation error, effective ground-fault current paths are not lost, providing a "mechanical" path (the wiring method) and a "wire-type" path.

Type AC cable with metal armor qualifies as an equipment grounding conductor because it contains an internal bonding strip in direct contact with the armor. General-use Type MCAP cable also qualifies due to its internal bonding/grounding conductor. The metal sheath of traditional interlocked Type MC cable does not qualify as an equipment grounding conductor and therefore is not permitted in patient care space circuits.

| Component | Grounding Connection Requirement |
| --- | --- |
| Receptacle grounding terminals (except isolated ground receptacles) | Insulated copper equipment grounding conductor, green color |
| Metal boxes and enclosures | Insulated copper equipment grounding conductor, green color |
| Metal parts of fixed electrical equipment | Insulated copper equipment grounding conductor |
| Metal faceplates | Connection to the effective ground-fault current path via metal mounting screws securing the plate to the receptacle or metal box |

## Required Lighting Levels for Hospital Areas

Lighting in healthcare facilities must meet specific needs of each medical space, with recommended illuminance levels ranging from 20 lx / 1.9 fc in parking lots to 3000 lx / 278.7 fc in operating rooms. Illuminance is measured in lux (lx), where one lux equals one lumen per square meter. Proper planning of these levels improves patient experience, supports circadian rhythms, and optimizes medical staff performance. For conversion to foot-candles (fc), the following relationship is used:

> **1 fc = 10.764 lx**

| Hospital Area | Recommended Illuminance Level |
| --- | --- |
| Operating room | 1000 – 3000 lx / 92.9 – 278.7 fc |
| Examination room | 500 – 1000 lx / 46.5 – 92.9 fc |
| Patient room | 100 – 300 lx / 9.3 – 27.9 fc |
| Waiting area | 200 – 300 lx / 18.6 – 27.9 fc |
| Corridor | 100 – 200 lx / 9.3 – 18.6 fc |
| Reception | 300 – 500 lx / 27.9 – 46.5 fc |
| Parking lot | 20 – 50 lx / 1.9 – 4.6 fc |

## Area Classification and Essential Electrical Systems

Patient care space in healthcare facilities is defined as any area where patients are examined or treated, per NEC Article 100, and is classified into categories that determine applicable electrical requirements. The patient care vicinity is bounded by a zone of 2.3 m / 7 ft 6 in in height and 1.8 m / 6 ft in horizontal extent from the support device. Areas such as administrative offices, corridors, lounges, dining rooms, and day rooms are not classified as patient care spaces. NEC Article 517 establishes requirements for healthcare facilities and includes seven main parts addressing general aspects, wiring methods, essential electrical systems, locations of inhaled anesthesia, diagnostic imaging equipment, communication and signaling systems, and isolated power systems.

| Classification | Description |
| --- | --- |
| Patient care space category | Any space in a healthcare facility where patients are examined or treated |
| Patient care vicinity | Space that extends vertically 2.3 m / 7 ft 6 in above the floor and 1.8 m / 6 ft horizontally beyond the patient support device |
| Unclassified areas | Administrative offices, corridors, lounges, dining rooms, and similar areas |

## Types of Luminaires and Lighting Solutions for Hospitals

Hospital lighting solutions can achieve energy savings of up to 80% compared to conventional systems through the use of motion sensors and wireless controls. The different types of luminaires are selected based on the function of the space, desired aesthetics, and specific clinical needs. Recessed luminaires offer a clean and discreet appearance for patient rooms and corridors. Surface-mounted luminaires provide additional lighting where recessed mounting is not possible. Pendant luminaires add a decorative effect in waiting areas and lobbies, while movable luminaires allow temporary or precise lighting in operating rooms and dental offices.

| Luminaire Type | Characteristic and Application |
| --- | --- |
| Recessed | Mounted in ceiling or wall cavity; clean and discreet appearance; suitable for patient rooms, corridors, and waiting areas |
| Surface-mounted | Fixed directly to ceiling or wall; used where recessed mounting is not possible or additional lighting is required; examination rooms and operating rooms |
| Pendant | Suspended from ceiling by cable or chain; decorative or accent effect; waiting areas, entrance lobbies, and dining rooms |
| Track-mounted | Mounted on track system allowing movement and adjustment; flexible and directional lighting; examination rooms, operating rooms, and laboratories |
| Mobile | Mobile base or stand for movement through space; temporary or precise lighting; examination rooms, operating rooms, and dentistry |

## Frequently Asked Questions (FAQ)

### What is the height and horizontal distance defining the patient care vicinity?

The patient care vicinity extends vertically 2.3 m / 7 ft 6 in above the floor and horizontally 1.8 m / 6 ft beyond the device that supports the patient during examination or treatment.

### What illuminance level is required in an operating room according to international standards?

The recommended illuminance level for an operating room is in the range of 1000 to 3000 lx / 92.9 to 278.7 fc, the highest among all hospital areas due to the precision required in surgical procedures.

### What is the minimum illuminance level in a patient room?

The minimum illuminance level in a patient room is 100 lx / 9.3 fc, with a general recommended range of 100 to 300 lx / 9.3 to 27.9 fc to create a comfortable and safe environment.

### What illuminance level does a healthcare facility parking lot need?

A healthcare facility parking lot requires an illuminance level of 20 to 50 lx / 1.9 to 4.6 fc, prioritizing visibility and safety in outdoor spaces.

### How much energy can an LED lighting system with motion sensors save in a hospital parking lot?

An LED lighting system with motion sensors and wireless controls can save up to 80% energy compared to conventional lighting systems in parking lots.

### What is the MESG value that classifies Group C gases in hazardous areas?

Group C gases have an MESG (Maximum Experimental Safe Gap) value greater than 0,75 mm / 0.03 in or an MIC (Minimum Igniting Current) ratio greater than 0.40 and less than 0.80, and include substances such as carbon monoxide, ether, and ethylene.

## References
- **engineeringtoolbox.com**: https://www.engineeringtoolbox.com/hazardous-areas-classification-d_345.html
- **mikeholt.com**: https://www.mikeholt.com/files/PDF/23_UNEC2_517.13.pdf
- **electrical4u.com**: https://www.electrical4u.com/hospital-lighting/
