---
title: "NOM-001 vs NEC comparison"
sidebar:
  label: "NOM-001 vs NEC comparison"
description: "Technical reference: NOM-001 vs NEC comparison"
keywords: ["NOM-001 vs NEC comparison differences", "instalaciones-electricas"]
category: "instalaciones-electricas"
topic: "standards-comparison"
subcategory: "nom-vs-nec-comparison"
skill: "installation-standards-guide"
launch_phase: undefined
last_updated: "2026-07-24"
verified: true
---

The NOM‑001‑SEDE and the National Electrical Code (NEC) constitute the two reference regulatory frameworks for electrical installations in Mexico and the United States, respectively. NOM‑001‑SEDE‑2012 is fundamentally based on NFPA 70 (NEC), incorporating adaptations to the conditions of the Mexican electrical grid, while the NEC is updated every 3 years and is adopted by most states of the Union. This comparison highlights the most relevant technical differences, from nominal voltages to hazardous area classification, to facilitate consultation for professionals working with both standards.

## Issuing bodies and scope
NOM‑001‑SEDE is issued by the Mexican Ministry of Economy through the National Advisory Committee for Standardization of Electrical Installations. Its compliance is mandatory throughout Mexican territory for installations intended for the use of electrical energy. The NEC, formally identified as ANSI/NFPA 70, is published by the National Fire Protection Association (NFPA), a private association in the United States. Although it is not a federal law, its adoption by states and municipalities makes it the de facto electrical code, being updated every 3 years.

## Classification of hazardous areas
Both documents employ the Class/Division and Zone classification systems to determine installation requirements in explosive atmospheres. NOM‑001‑SEDE‑2012 reproduces the NEC approach, so definitions and material groups coincide. The only practical difference is that NOM‑001 includes specific references to environmental conditions and typical products of Mexican industry, but without modifying the classification structure.

### Class/Division system (NEC Article 500, adopted by NOM‑001)
| Class | Nature of hazardous material |
| --- | --- |
| Class I | Flammable gases or vapors present (or that may be present) in sufficient quantities to produce explosive or ignitable mixtures. |
| Class II | Combustible or conductive dusts present (or that may be present) in sufficient quantities to produce explosive or ignitable mixtures. |
| Class III | Ignitable fibers or flyings present (or that may be present) in sufficient quantities to produce explosive or ignitable mixtures. |

| Division | Probability of presence of hazardous material |
| --- | --- |
| Division 1 | High probability of explosive mixture: present continuously, intermittently, or periodically, or originating from the equipment itself during normal operation. |
| Division 2 | Low probability: present only during abnormal conditions and for short periods, such as container rupture or system failure. |

| Group | Type of hazardous material and criterion |
| --- | --- |
| Group A | Atmospheres containing acetylene. |
| Group B | Gases or vapors with MESG ≤ 0.45 mm / 0.018 in or MIC ratio ≤ 0.40, such as hydrogen, butadiene, ethylene oxide, propylene oxide, or acrolein. |
| Group C | Gases or vapors with MESG > 0.75 mm / 0.030 in or MIC ratio > 0.40 and ≤ 0.80, such as carbon monoxide, ether, hydrogen sulfide, ethylene, and equivalent gases. |
| Group D | Gases or vapors with MESG > 0.75 mm / 0.030 in or MIC ratio > 0.80, such as gasoline, acetone, ammonia, benzene, butane, ethanol, methane, natural gas, propane. |
| Group E | Combustible metal dusts: aluminum, magnesium, bronze, chromium, titanium, zinc, and their commercial alloys. |
| Group F | Carbonaceous dusts: carbon black, charcoal, coke, coal with more than 8% trapped volatiles. |
| Group G | Combustible dusts not included in E or F: flour, grain, starch, sugar, wood, plastics, and chemicals. |

### Zone system (NEC Articles 505/506, adopted by NOM‑001)
| Zone | Nature and probability of material (gases and vapors) |
| --- | --- |
| Zone 0 | Ignitable concentrations present continuously or for prolonged periods. |
| Zone 1 | Ignitable concentrations likely under normal operating conditions. |
| Zone 2 | Ignitable concentrations not likely in normal operation; if they appear, only for short periods. |

For combustible dusts, an analogous three‑zone structure is applied in Article 506.

## Nominal voltages and systems
The most visible difference between the two codes is in low‑voltage nominal voltages. Mexico standardizes 127 V phase‑to‑neutral and 220 V phase‑to‑phase for single‑phase and three‑phase residential/commercial services. The United States uses 120 V / 240 V. In the industrial sector, NOM‑001 recognizes the same medium‑voltage levels as the NEC (480 V, 600 V, etc.), but the most common secondary distribution voltage in Mexico is 220 V three‑phase.

| System | NOM‑001‑SEDE‑2012 (Mexico) | NEC (USA) |
| --- | --- | --- |
| Single‑phase residential | 127 V phase‑neutral / 220 V phase‑phase | 120 V phase‑neutral / 240 V phase‑phase |
| Light commercial three‑phase | 127 V / 220 V (wye) | 120 V / 208 V (wye) |
| Common industrial | 220 V, 480 V | 480 V, 600 V |
| Frequency | 60 Hz | 60 Hz |

## Grounding requirements
The grounding philosophy is essentially identical: both require a grounding electrode with a resistance not exceeding 25 Ω (or a second electrode if that value is exceeded). However, NOM‑001 details more precisely the types of electrodes allowed based on Mexican soil conditions, and prescribes the use of bare copper or green/yellow insulated grounding conductors, in line with international harmonized practice. The NEC allows green or bare conductors and leads to the same resistance limit values.

## Overcurrent and fault protection
Both standards share the principles of protective coordination (fuses, circuit breakers) and the obligation to protect conductors according to their ampacity. The setting values, trip curves, and selectivity requirements are governed by the same current‑carrying capacity tables, although NOM‑001 may include specific ambient temperature correction factors for Mexico’s climatic regions. Ground‑fault circuit interrupter (GFCI) protection is required similarly in kitchens, bathrooms, and outdoors, with trip currents of 5 mA.

## Wiring methods and materials
The recognized wiring methods (metallic conduit, nonmetallic conduit, armored cable, etc.) are practically the same. NOM‑001, being an adaptation of the NEC, incorporates the corresponding articles without substantial changes, but adds references to Mexican product standards (NMX) for installation materials. The most notable differences are in the mandatory color code for conductors, summarized in the comparative table.

## Comparative difference table

| Aspect | NOM‑001‑SEDE‑2012 (Mexico) | NEC (NFPA 70, USA) |
| --- | --- | --- |
| Residential phase‑neutral voltage | 127 V | 120 V |
| Residential phase‑phase voltage | 220 V | 240 V |
| Commercial three‑phase voltage | 127 V/220 V | 120 V/208 V, 277 V/480 V |
| Color code for active conductors | Black, red, blue (three‑phase) | Black, red, blue (common practice, not mandatory) |
| Neutral | White or gray | White or gray |
| Protective earth | Green or green/yellow | Green or bare |
| Grounding – maximum resistance | 25 Ω (supplementary electrode if greater) | 25 Ω (supplementary electrode if greater) |
| Hazardous area classification | Class/Division and Zone, same as NEC | Class/Division (art. 500) and Zone (art. 505/506) |
| Issuing body | Ministry of Economy (Mexican government) | NFPA (private association) |
| Adoption | Mandatory throughout Mexico | Voluntary by states; adopted in most |
| Update frequency | Variable; latest version 2012 | Every 3 years (latest: 2023) |

## Frequently Asked Questions (FAQ)

### What is the residential nominal voltage in Mexico according to NOM-001?
The residential nominal voltage in Mexico is 127 V phase‑to‑neutral and 220 V phase‑to‑phase, whereas in the United States, under the NEC, the standard values are 120 V and 240 V respectively.

### How many classes of hazardous areas does the Class/Division system of the NEC define?
The NEC (and therefore NOM‑001) defines 3 classes of hazardous areas: Class I for gases and vapors, Class II for combustible dusts, and Class III for ignitable fibers or flyings.

### How many gas groups exist in the Class I classification of the NEC?
There are 4 groups for gases: Group A (acetylene), Group B (hydrogen and equivalents), Group C (ether, ethylene, etc.) and Group D (methane, propane, gasoline, etc.), differentiated by MESG and MIC ratio values.

### How many risk zones for gases and vapors does the NEC zone system contemplate?
The zone system of NEC Article 505 recognizes 3 zones: Zone 0 (continuous presence), Zone 1 (likely presence in normal operation), and Zone 2 (presence only under abnormal conditions or for short time).

### What is the maximum MESG value for a gas to be classified in NEC Group B?
A gas belongs to Group B if its MESG is less than or equal to 0.45 mm / 0.018 in, or its MIC ratio is less than or equal to 0.40, conditions met by gases such as hydrogen, butadiene, and propylene oxide.

### How often is the NEC updated and how does that compare with NOM‑001?
The NEC is published every 3 years; the most recent edition is 2023. NOM‑001‑SEDE does not follow a fixed cycle: its latest version dates from 2012, and an update project is currently underway to harmonize it with more recent editions of the NEC.

## References

- **engineeringtoolbox.com**: https://www.engineeringtoolbox.com/hazardous-areas-classification-d_345.html
- **mikeholt.com**: https://www.mikeholt.com/understanding-the-nec.php
- **electrical4u.com**: https://www.electrical4u.com/nominal-voltage/

