---
title: "Wiring methods comparison"
sidebar:
  label: "Wiring methods comparison"
description: "Technical reference: Wiring methods comparison"
keywords: ["electrical wiring methods comparison conduit cable", "instalaciones-electricas"]
category: "instalaciones-electricas"
topic: "wiring-methods"
subcategory: "wiring-methods-comparison"
skill: "installation-standards-guide"
launch_phase: undefined
last_updated: "2026-07-24"
verified: true
---

The wiring methods comparison covers the analysis of conduit systems, cables, and installation techniques for electrical distribution in buildings, evaluating mechanical protection, ampacity, cost, and ease of installation. The selection of the appropriate method depends on factors such as the environment, electrical code requirements, and future modification needs. The most common methods include metallic and non-metallic conduit, armored cable, non-metallic sheathed cable, and open wiring systems.

## Classification of Wiring Methods

| Method | Type | Typical Material | Mechanical Protection | Flexibility | Relative Installation Cost |
| --- | --- | --- | --- | --- | --- |
| Rigid metal conduit (RMC/GRC) | Conduit | Galvanized steel, aluminum | Very high | Rigid, requires on-site bending | High |
| Intermediate metal conduit (IMC) | Conduit | Steel | High, less than RMC | Rigid, requires bending | Medium-high |
| Electrical metallic tubing (EMT) | Conduit | Steel, aluminum | Medium | Rigid, lighter than IMC | Medium |
| Non-metallic conduit (ENT/rigid PVC) | Conduit | PVC | Medium-low (depending on type) | Flexible (ENT) or rigid (PVC) | Low-medium |
| Armored cable (AC) | Cable | Conductors with spiral metal sheath | Medium | Flexible | Medium |
| Metal-clad cable (MC) | Cable | Conductors with corrugated or smooth metal sheath | Medium-high | Flexible | Medium |
| Non-metallic sheathed cable (NM) | Cable | Conductors with PVC jacket | Low | Flexible | Low |
| Open wiring on insulators | Bare conductors | Copper or aluminum with porcelain insulators | Very low | Not applicable | Very low (temporary) |

## Installation Methods per Standard

IEC 60364 classifies conductor installation methods into categories that directly affect the allowable ampacity. The main methods referenced in ampacity tables are A1, A2, B1, and B2.

| Method | Description | Thermal Dissipation | Application Example |
| --- | --- | --- | --- |
| A1 | Single-core cables in conduit inside a thermally insulated wall | Very low | Residential installation with thermal insulation |
| A2 | Multi-core or sheathed cable in conduit inside a thermally insulated wall | Very low | Similar to A1 for multi-core cables |
| B1 | Single-core cables in conduit on a wall | Low-medium | Industrial installation on a wall |
| B2 | Multi-core or sheathed cable in conduit on a wall | Low-medium | Commercial visible installation |

## Compared Ampacity per Installation Method

The ampacity of copper conductors with PVC insulation, maximum operating temperature 70 °C / 158 °F and maximum ambient temperature 70 °C / 158 °F varies according to the installation method and the conductor cross-section.

| Cross-section mm² / AWG (approx.) | A1 2 conductors A / amp | A1 3 conductors A / amp | A2 2 conductors A / amp | A2 3 conductors A / amp | B1 2 conductors A / amp | B1 3 conductors A / amp | B2 2 conductors A / amp | B2 3 conductors A / amp |
| --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1.5 mm² / 15 AWG | 15.5 A / 15.5 amp | 13.5 A / 13.5 amp | 15.5 A / 15.5 amp | 13.0 A / 13.0 amp | 17.5 A / 17.5 amp | 15.5 A / 15.5 amp | 16.5 A / 16.5 amp | 15.0 A / 15.0 amp |
| 2.5 mm² / 13 AWG | 19.5 A / 19.5 amp | 18.0 A / 18.0 amp | 18.5 A / 18.5 amp | 17.5 A / 17.5 amp | 24.0 A / 24.0 amp | 21.0 A / 21.0 amp | 23.0 A / 23.0 amp | 20.0 A / 20.0 amp |
| 4.0 mm² / 11 AWG | 26.0 A / 26.0 amp | 24.0 A / 24.0 amp | 25.0 A / 25.0 amp | 23.0 A / 23.0 amp | 32.0 A / 32.0 amp | 28.0 A / 28.0 amp | 30.0 A / 30.0 amp | 27.0 A / 27.0 amp |
| 6.0 mm² / 9 AWG | 34.0 A / 34.0 amp | 31.0 A / 31.0 amp | 32.0 A / 32.0 amp | 29.0 A / 29.0 amp | 41.0 A / 41.0 amp | 36.0 A / 36.0 amp | 38.0 A / 38.0 amp | 34.0 A / 34.0 amp |
| 10.0 mm² / 7 AWG | 46.0 A / 46.0 amp | 42.0 A / 42.0 amp | 43.0 A / 43.0 amp | 39.0 A / 39.0 amp | 57.0 A / 57.0 amp | 50.0 A / 50.0 amp | 52.0 A / 52.0 amp | 46.0 A / 46.0 amp |
| 16.0 mm² / 5 AWG | 61.0 A / 61.0 amp | 56.0 A / 56.0 amp | 57.0 A / 57.0 amp | 52.0 A / 52.0 amp | 76.0 A / 76.0 amp | 68.0 A / 68.0 amp | 69.0 A / 69.0 amp | 62.0 A / 62.0 amp |
| 25.0 mm² / 3 AWG | 80.0 A / 80.0 amp | 73.0 A / 73.0 amp | 75.0 A / 75.0 amp | 68.0 A / 68.0 amp | 101.0 A / 101.0 amp | 89.0 A / 89.0 amp | 90.0 A / 90.0 amp | 80.0 A / 80.0 amp |
| 35.0 mm² / 2 AWG | 99.0 A / 99.0 amp | 89.0 A / 89.0 amp | 92.0 A / 92.0 amp | 83.0 A / 83.0 amp | 125.0 A / 125.0 amp | 110.0 A / 110.0 amp | 111.0 A / 111.0 amp | 99.0 A / 99.0 amp |
| 50.0 mm² / 1/0 AWG | 119.0 A / 119.0 amp | 108.0 A / 108.0 amp | 110.0 A / 110.0 amp | 99.0 A / 99.0 amp | 151.0 A / 151.0 amp | 134.0 A / 134.0 amp | 133.0 A / 133.0 amp | 118.0 A / 118.0 amp |
| 70.0 mm² / 2/0 AWG | 151.0 A / 151.0 amp | 136.0 A / 136.0 amp | 139.0 A / 139.0 amp | 125.0 A / 125.0 amp | 192.0 A / 192.0 amp | 171.0 A / 171.0 amp | 168.0 A / 168.0 amp | 149.0 A / 149.0 amp |
| 95.0 mm² / 3/0 AWG | 182.0 A / 182.0 amp | 164.0 A / 164.0 amp | 167.0 A / 167.0 amp | 150.0 A / 150.0 amp | 232.0 A / 232.0 amp | 207.0 A / 207.0 amp | 201.0 A / 201.0 amp | 179.0 A / 179.0 amp |
| 120.0 mm² / 4/0 AWG | 210.0 A / 210.0 amp | 188.0 A / 188.0 amp | 192.0 A / 192.0 amp | 172.0 A / 172.0 amp | 269.0 A / 269.0 amp | 239.0 A / 239.0 amp | 232.0 A / 232.0 amp | 206.0 A / 206.0 amp |
| 150.0 mm² / 250 kcmil | 240.0 A / 240.0 amp | 216.0 A / 216.0 amp | 219.0 A / 219.0 amp | 196.0 A / 196.0 amp | — | — | — | — |
| 185.0 mm² / 350 kcmil | 273.0 A / 273.0 amp | 245.0 A / 245.0 amp | 248.0 A / 248.0 amp | 223.0 A / 223.0 amp | — | — | — | — |
| 240.0 mm² / 450 kcmil | 320.0 A / 320.0 amp | 286.0 A / 286.0 amp | 291.0 A / 291.0 amp | 261.0 A / 261.0 amp | — | — | — | — |
| 300.0 mm² / 600 kcmil | 367.0 A / 367.0 amp | 328.0 A / 328.0 amp | 334.0 A / 334.0 amp | 298.0 A / 298.0 amp | — | — | — | — |

## Current Capacity as a Function of Temperature

The ampacity of conductors installed by any wiring method is conditioned by the ambient temperature and the maximum operating temperature of the insulation. For conductors with PVC insulation and a maximum temperature of 70 °C / 158 °F, the current capacity must be corrected if the ambient temperature exceeds 30 °C / 86 °F. Conductors grouped within the same conduit or raceway additionally require grouping factors that reduce the nominal ampacity.

## Advantages and Disadvantages per Method

| Method | Advantages | Disadvantages |
| --- | --- | --- |
| Metallic conduit (RMC/IMC/EMT) | Superior mechanical protection, electromagnetic shielding, can serve as grounding conductor, allows conductor changes without civil works | High cost, labor-intensive installation, limit of 360° in accumulated bends, requires bending equipment, reduced thermal dissipation |
| Non-metallic conduit (PVC/ENT) | Corrosion resistant, lightweight, lower material and installation cost, suitable for embedding in concrete | No electromagnetic shielding, lower mechanical protection, requires separate ground conductor, not suitable for classified areas |
| Armored cable (AC) | Flexible, moderate mechanical protection, fast installation, no tube bending required | Non-watertight metal sheath, limited for wet environments, medium cost |
| Non-metallic sheathed cable (NM) | Very economical, simple and fast installation, widely available for residential use | Minimum mechanical protection, not suitable for direct exposure, restricted to buildings up to three stories in many jurisdictions |
| Open wiring on insulators | Very low cost, easy visual inspection, suitable for temporary installations | Very vulnerable to mechanical and environmental damage, risk of fire and electrocution, does not meet current codes for permanent installations |

## Typical Applications

Rigid metal conduit and IMC are specified in industrial installations, classified areas, and where severe mechanical damage is likely. EMT is extensively used in commercial buildings for lighting and receptacle circuits, due to its balance between cost and protection. Rigid PVC conduit is the choice for underground installations and corrosive environments, while flexible ENT is used in concrete walls and residential applications where flexibility reduces installation time. MC cable predominates in commercial and office buildings as an alternative to conduit when flexibility and moderate mechanical protection are required. NM cable is the standard in single-family and low-rise multifamily residential construction for lighting, receptacle, and appliance circuits.

## Cost and Installation Time Comparison

| Method | Relative Material Cost per 30 m (100 ft) | Relative Labor Cost | Typical Installation Time for Simple 30 m (100 ft) Circuit |
| --- | --- | --- | --- |
| Metallic conduit (EMT) | Medium | High | 4-6 hours |
| Rigid PVC conduit | Low | Medium | 3-5 hours |
| MC cable | Medium-high | Low-medium | 1.5-3 hours |
| NM cable | Very low | Very low | 0.5-1.5 hours |
| Open wiring (cleat) | Very low | Very low | 0.5-1 hour |

## Selection Factors

The choice of wiring method requires evaluating the installation environment (dry, wet, corrosive, explosive), the degree of mechanical protection needed, flexibility for future modifications, local electrical code restrictions, and the lifecycle cost-benefit ratio. In areas with flammable vapors, sealed conduit methods are mandatory. For temporary installations, open wiring on ceramic insulators offers an economical solution. In office buildings, MC cable in cable trays allows high circuit density with ease of maintenance. Residential installations prioritize NM cable for its speed and economy, except in jurisdictions such as Chicago, where conduit use is mandatory in all buildings.

## Frequently Asked Questions (FAQ)

### What ampacity does a 2.5 mm² copper conductor with PVC insulation installed under method A2 with two conductors provide?
It provides 18.5 A / 18.5 amp according to standardized tables for fixed installations in buildings with a maximum operating temperature of 70 °C / 158 °F.

### What is the maximum current for a 4 mm² conductor with three conductors in method B1?
The maximum current is 28 A / 28 amp, under ambient and operating temperature conditions of 70 °C / 158 °F.

### How many total degrees of bend are allowed maximum in a single conduit run between access points?
No more than 360 degrees of accumulated bend are allowed in a single run, equivalent to four 90-degree bends.

### What conductor cross-section in method B1 supports at least 50 A with two active conductors?
A 10 mm² / 7 AWG conductor supports 57 A / 57 amp, sufficient for 50 A / 50 amp.

### What is the ampacity for a 16 mm² multi-core cable in method A2 with three conductors?
The ampacity is 52 A / 52 amp for a multi-core or sheathed cable in conduit inside a thermally insulated wall.

### What current reduction occurs when changing from method B1 to A1 for a 10 mm² conductor with two conductors?
The current reduces from 57 A / 57 amp in B1 to 46 A / 46 amp in A1, a decrease of 11 A / 11 amp (approximately 19%).

## References
- **engineeringtoolbox.com**: https://www.engineeringtoolbox.com/cables-current-rating-a1-a2-b1-b2-d_1875.html
- **mikeholt.com**: https://www.mikeholt.com/instructor2/img/product/pdf/1259687476sample.pdf
- **electrical4u.com**: https://www.electrical4u.com/system-of-wiring/
