---
title: "Motor efficiency classes IE1-IE4"
sidebar:
  label: "Motor efficiency classes IE1-IE4"
description: "Technical reference: Motor efficiency classes IE1-IE4"
keywords: ["motor efficiency class IE1 IE2 IE3 IE4 comparison", "maquinas-electricas"]
category: "maquinas-electricas"
topic: "motors-induction"
subcategory: "motor-efficiency-classes"
skill: "electrical-machine-reference-table"
launch_phase: undefined
last_updated: "2026-07-24"
verified: true
---

The efficiency of an electric motor is the ratio between the mechanical power delivered at the shaft and the electrical power drawn from the grid. Standard IEC 60034-30 defines five standardized efficiency classes for three-phase asynchronous squirrel-cage induction motors, single-speed, continuous duty (S1) and 2, 4 or 6 poles, with rated powers between 0.75 kW and 375 kW (1 hp – 500 hp). These classes allow comparison of energy performance and facilitate compliance with minimum energy performance standards (MEPS) adopted in different countries.

## IE1, IE2, IE3, IE4 classification

The IE (*International Efficiency*) nomenclature establishes five progressive efficiency levels, where a higher number indicates higher performance. Classes IE1 through IE4 are the most widespread in the current market, while IE5 (Ultra Premium) is still in the standardization phase for variable-speed motors.

| Class  | Designation       | Relative efficiency      | Year of introduction in EU |
|--------|-------------------|--------------------------|----------------------------|
| IE1    | Standard efficiency| Low                      | Until 2009                 |
| IE2    | High efficiency   | 2–4 points improvement over IE1 | Mandatory from 2015        |
| IE3    | Premium efficiency| 1–3 points improvement over IE2 | Mandatory from 2017        |
| IE4    | Super-premium efficiency | Losses reduced up to 15 % versus IE3 | Voluntary / niche applications |

## Minimum efficiency according to IEC 60034-30

The minimum nominal efficiency for each class depends on power, number of poles and grid frequency (50 Hz or 60 Hz). The following table lists reference values for 4-pole motors at 50 Hz, which are the most common in European industry. Tolerances are governed by IEC 60034-1.

| Nominal power (kW / hp) | IE1 (%) | IE2 (%) | IE3 (%)  | IE4 (%)  |
|-------------------------|---------|---------|----------|----------|
| 0,75 / 1                | 72,1    | 75,5    | 80,7     | 83,5     |
| 1,1 / 1,5               | 75,0    | 78,1    | 82,7     | 85,3     |
| 1,5 / 2                 | 77,2    | 80,1    | 84,2     | 86,7     |
| 2,2 / 3                 | 79,7    | 82,4    | 86,0     | 88,2     |
| 3 / 4                   | 81,5    | 84,0    | 87,1     | 89,3     |
| 4 / 5,4                 | 83,1    | 85,4    | 88,1     | 90,2     |
| 5,5 / 7,4               | 84,7    | 86,9    | 89,2     | 91,1     |
| 7,5 / 10                | 86,0    | 88,1    | 90,1     | 91,9     |
| 11 / 14,8               | 87,6    | 89,4    | 91,2     | 92,9     |
| 15 / 20                 | 88,7    | 90,3    | 91,9     | 93,5     |
| 18,5 / 24,8             | 89,3    | 90,9    | 92,4     | 94,0     |
| 22 / 29,5               | 89,9    | 91,3    | 92,7     | 94,3     |
| 30 / 40                 | 90,7    | 92,0    | 93,3     | 94,8     |
| 37 / 49,6               | 91,2    | 92,5    | 93,7     | 95,1     |
| 45 / 60                 | 91,7    | 92,9    | 94,0     | 95,4     |
| 55 / 73,7               | 92,1    | 93,2    | 94,3     | 95,7     |
| 75 / 100                | 92,7    | 93,8    | 94,7     | 96,0     |
| 90 / 120                | 93,0    | 94,1    | 95,0     | 96,2     |
| 110 / 147,5             | 93,2    | 94,3    | 95,2     | 96,4     |
| 132 / 177               | 93,5    | 94,6    | 95,4     | 96,5     |
| 160 / 214,5             | 93,8    | 94,8    | 95,6     | 96,7     |
| 200 / 268               | 94,0    | 95,0    | 95,8     | 96,9     |
| 250 / 335               | 94,2    | 95,2    | 96,0     | 97,0     |
| 315 / 422               | 94,4    | 95,4    | 96,2     | 97,2     |
| 375 / 503               | 94,5    | 95,5    | 96,3     | 97,3     |

## Motor efficiency formula

Nominal efficiency is obtained by dividing the useful mechanical power by the electrical input power. It is expressed as a percentage:

> **η = (P<sub>output</sub> / P<sub>input</sub>) × 100 %**

| Variable          | Description                           | Unit   |
|-------------------|---------------------------------------|--------|
| η                 | Motor efficiency                      | %      |
| P<sub>output</sub> | Mechanical power at the shaft         | W, kW or hp |
| P<sub>input</sub>  | Electrical power absorbed             | W      |

When output power is measured in horsepower (hp), the conversion is 1 hp = 746 W, therefore:

> **η = (P<sub>hp</sub> × 746 / P<sub>input</sub>) × 100 %**

## Factors affecting efficiency

The actual efficiency of a motor deviates from the nominal values depending on operating conditions and internal losses. The main losses that determine the IE class are:

- **Copper losses (I²R):** in the stator and rotor windings, proportional to the square of the current. They increase with load.
- **Iron losses:** caused by hysteresis and eddy currents in the magnetic core, dependent on frequency and flux density.
- **Mechanical losses:** from friction in bearings and ventilation, practically constant with load.
- **Stray losses:** flux harmonics and induced currents in non-active parts, more difficult to model.

IE3 and IE4 motors manage to reduce these losses by using higher-quality magnetic steels, rotors with copper bars, optimized slot designs and more efficient fans. Ambient temperature, voltage imbalance and frequency variation also affect the final performance.

## International regulations (MEPS)

Many countries require that motors placed on the market meet a minimum energy efficiency level (MEPS, *Minimum Energy Performance Standards*). The requirements are usually set with reference to the IE classes defined by IEC 60034-30. The following table summarizes the most relevant requirements:

| Region / Country     | Reference standard   | Minimum required level     | Effective date             |
|----------------------|----------------------|----------------------------|----------------------------|
| European Union       | Regulation (EU) 2019/1781 | IE3 (≥ 0.75 kW) or IE2 with drive | 2017 (IE3), 2021 expanded |
| United States        | DOE 10 CFR 431       | IE3 equivalent (NEMA Premium) | 2010 – 2016 depending on power |
| Canada               | NRCan                | IE3 equivalent             | 2012                       |
| China                | GB 18613‑2020        | IE3 for higher powers      | 2020                       |
| Brazil               | Ordinance nº 1/2017  | IE3 / IE2 with drive       | 2020                       |
| Mexico               | NOM‑016‑ENER‑2016    | IE3 (Premium)              | 2017                       |
| India                | IS 12615             | IE2 minimum, IE3 promoted  | 2018                       |

In North America, the NEMA (*National Electrical Manufacturers Association*) classification is equivalent to IEC: *NEMA Premium* corresponds approximately to IE3, and *NEMA Super Premium* to IE4. Efficiency is verified through standardized tests (direct method or segregated losses) according to IEEE 112 or IEC 60034‑2‑1.

## Frequently Asked Questions (FAQ)

### What does IE3 mean on an electric motor?
IE3 designates the *Premium* efficiency class, which requires efficiencies higher than IE2 by approximately 2‑5 % depending on power. For example, a 7.5 kW / 10 hp motor with class IE3 achieves a nominal efficiency of 90.1 % (4 poles, 50 Hz).

### Is it mandatory to use IE3 motors in Europe?
Since July 1, 2021, all motors from 0.75 kW to 375 kW (1 hp to 500 hp) placed on the European market must meet at least IE3, unless they are fed by a variable frequency drive; in that case IE2 is permitted. The legal basis is Regulation (EU) 2019/1781.

### How much is saved when replacing an IE1 motor with an IE3 of 15 kW?
For a 15 kW / 20 hp motor operating 4 000 hours per year, the change from IE1 (88.7 %) to IE3 (91.9 %) reduces losses by about 0.6 kW, resulting in energy savings close to 2.4 MWh per year and a CO₂ emission reduction of approximately 1 t/year if the electricity has a footprint of 400 g CO₂/kWh.

### Does the IE4 class exist for low-power motors?
Yes, class IE4 is defined for powers from 0.75 kW / 1 hp in IEC 60034-30. For a 1.1 kW / 1.5 hp motor, an IE4 offers an efficiency of 85.3 %, more than 3 points above the equivalent IE3.

### Does the number of poles influence IE3 efficiency?
Yes, for the same IE class, 2-pole motors (3 000 rpm nominal at 50 Hz) usually have slightly lower efficiencies than 4-pole motors (1 500 rpm), and these in turn are usually slightly higher than 6-pole motors (1 000 rpm) at medium and high powers. For example, a 15 kW / 20 hp IE3 motor presents 91.9 % efficiency in 4 poles, while the 2-pole version is around 91.2 %.

### Which losses predominate in an IE4 motor compared to an IE3?
The improvement from IE3 to IE4 is achieved mainly by reducing stray losses and rotor copper losses, thanks to the use of rotors with die-cast copper bars and optimized slots. Mechanical losses are also limited with low-consumption fans. In a 22 kW / 29.5 hp motor, going from IE3 (92.7 %) to IE4 (94.3 %) implies a loss reduction of approximately 250 W at full load.

## References
- **engineeringtoolbox.com**: https://www.engineeringtoolbox.com/electrical-motor-efficiency-d_655.html
- **electrical4u.com**: https://www.electrical4u.com/electric-motor-power-rating/
- **weg.net**: https://www.weg.net/institutional/NA/en/MEPS
