---
title: "Motor enclosure types TEFC ODP"
sidebar:
  label: "Motor enclosure types TEFC ODP"
description: "Technical reference: Motor enclosure types TEFC ODP"
keywords: ["motor enclosure type TEFC ODP explosion proof", "maquinas-electricas"]
category: "maquinas-electricas"
topic: "motors-induction"
subcategory: "motor-enclosure-types"
skill: "electrical-machine-reference-table"
launch_phase: undefined
last_updated: "2026-07-24"
verified: true
---

The enclosure of an electric motor determines its degree of protection against external agents such as dust, moisture, splashes, or explosive atmospheres. The designations TEFC (Totally Enclosed Fan Cooled) and ODP (Open Drip Proof) represent the two fundamental construction extremes in industrial environments, with a tightness level of IP 44/54 for TEFC compared to IP 22 for ODP. Proper selection of the enclosure type directly influences the service life, maintenance, and operational safety of the equipment.

## Open Enclosure Types
Open enclosure motors allow external air to pass through their interior for direct cooling of the windings. The designation ODP comes from *Open Drip Proof* and is synonymous with DPG (*Drip Proof Guarded*). In drip-proof motors, the ventilation openings in the enclosure prevent the entry of liquid drops that strike at an angle of up to 15° from vertical. Open motors have a lower weight/power ratio than enclosed designs, making them more economical, but their installation is restricted to reasonably dry, clean, and well-ventilated indoor areas. In outdoor installations, they require a protective cover that does not restrict airflow into the motor.

## Totally Enclosed Enclosure Types
Totally enclosed motors prevent free exchange of air between the inside and outside of the motor, although they are not hermetic. Cooling is accomplished by an external fan that forces air over the frame fins. The family of totally enclosed motors includes three main variants, differentiated by the cooling method:

| Enclosure type | Acronym | Cooling method | Typical protection rating | Main applications |
|---|---|---|---|---|
| Totally enclosed fan cooled | TEFC | External axial fan attached to the shaft | IP 44 / IP 54 | General industry, pumps, compressors, fans |
| Totally enclosed non-ventilated | TENV | Natural convection, no fan | IP 44 / IP 54 | Environments with moderate dirt or moisture, no explosive atmospheres |
| Totally enclosed air over | TEAO | Motor mounted within the airflow of the driven fan | Dust-tight | Shaft-mounted fans, belt-driven fans |

The TEFC motor is probably the most widely used in ordinary industrial environments. Its construction includes a small fan on the rear end of the shaft, housed under a protective cover, that forces outside air over the cooling fins of the frame. The fan is an integral part of the motor and operates continuously while the motor is running, providing effective cooling without exposing internal components to the outside environment.

## Explosion-Proof Motors
Explosion-proof motors are designed to operate in atmospheres classified as hazardous without igniting gases, vapors, combustible dusts, or fibers present in the environment. The maximum ambient operating temperature must not exceed 40 °C / 104 °F. The approval classification is organized into three classes according to the nature of the risk:

| Class | Risk description | Groups | Representative substances |
|---|---|---|---|
| Class I | Flammable gases and vapors | Group A | Acetylene |
| | | Group B | Butadiene, ethylene oxide, hydrogen, propylene oxide |
| | | Group C | Acetaldehyde, cyclopropane, diethyl ether, ethylene, isoprene |
| | | Group D | Acetone, acrylonitrile, ammonia, benzene, butane, gasoline, hexane, methane, methanol, propane, styrene, toluene, vinyl chloride |
| Class II | Combustible dusts | Group E | Aluminum dust, magnesium dust, and other metal dusts of similar characteristics |
| | | Group F | Carbon black, coke, or coal dust |
| | | Group G | Flour, starch, or grain dust |
| Class III | Fibers and flyings | Group G | Flour, starch, or grain dust |

Explosion-proof motors must be specifically certified for the corresponding class and group. A standard TEFC motor is not explosion-proof without the additional construction modifications required to meet hazardous atmosphere regulations. Mechanical robustness of the enclosure, joint tightness, and surface temperature limits are critical parameters in the design of these units.

## Advanced Cooling in Totally Enclosed Motors
When the cooling capacity of a TEFC motor is insufficient — for example, in high-power applications or environments with elevated temperatures — variants incorporating heat exchangers are used, maintaining the principle of total enclosure. The two main configurations are:

| Variant | Acronym | Cooling principle | Operational advantage |
|---|---|---|---|
| Totally enclosed air-to-air cooled | TEAAC | Internal air circulates through a heat exchanger cooled by external air | Maintains total enclosure with better heat dissipation |
| Totally enclosed water-to-air cooled | TEWAC | Internal air circulates through a heat exchanger cooled by water | Effective cooling when cooling water is available |
| Totally enclosed blower cooled | TBEC | External fan powered by a source separate from the drive | Full cooling even at low motor speeds |

The TBEC (Totally Enclosed Blower Cooled) variant uses an external fan with a power supply independent of the variable frequency drive output. This configuration ensures constant cooling airflow regardless of the motor's rotational speed, making it especially suitable for applications with variable frequency drives that operate for extended periods at low speed.

## Compatibility with Industrial Applications
Selection of the enclosure type depends on the balance between required environmental protection and motor cost. TEFC motors have a higher cost than open motors but offer greater protection against adverse weather, dirt, and moisture. The weight/power ratio of TEFC motors is higher than that of open designs, which limits their preferred power range to 500 hp / 373 kW, although units are available up to 1000 hp / 746 kW.

In industrial practice, different enclosures suit specific operating conditions depending on the environment and mechanical demands of the application:

| Application | Recommended motor type | Reason for selection |
|---|---|---|
| General indoor industry | ODP | Low cost, direct ventilation, clean and dry environments |
| Pumps, compressors, standard fans | TEFC | Protection against dust and moderate moisture with effective cooling |
| Submersible pool pumps | Permanent magnet TEFC | Quiet operation and enclosed design |
| Food processing plants | Wash Down TEFC | Resistance to frequent high-pressure water washdowns |
| Crushers, hammer mills, chippers | Severe Duty TEFC | High mechanical strength and protection against particles |
| Oil extraction pumps | Severe Duty TEFC | Resistance to aggressive environments and continuous operation |
| Variable frequency drive installations at low speed | TBEC | Constant cooling independent of motor speed |
| Large motors with high thermal load and available water | TEWAC | Maximum thermal dissipation while maintaining total enclosure |

## Frequently Asked Questions (FAQ)

### What IP protection rating does a TEFC motor have?
A TEFC motor typically has a protection rating of IP 44 or IP 54, meaning it is protected against water splashes from any direction and against ingress of dust in harmful quantities, but it is not tight against high-pressure water jets or submersible. An ODP motor, in contrast, has an IP 22 rating, suitable only for dry indoor environments.

### What is the maximum ambient temperature for an explosion-proof motor?
The maximum ambient operating temperature for explosion-proof motors is limited to 40 °C / 104 °F. The motor's surface temperature classification (T-code) must be lower than the autoignition temperature of the gas or dust present in the classified atmosphere to avoid any ignition risk.

### What power range is recommended for TEFC motors?
The TEFC design is typically preferred for nominal power ratings up to 500 hp / 373 kW due to its higher weight/power ratio compared to open motors. However, TEFC motors are commercially available with power ratings up to 1000 hp / 746 kW, and TEWAC or TEAAC variants extend the application range for higher powers.

### What angle of drip incidence does an ODP motor withstand?
The ODP (Open Drip Proof) design prevents entry of liquids that strike the enclosure at an angle of up to 15° from vertical. The ventilation openings are protected and arranged so that drops falling within that maximum angle do not reach the internal live parts or motor windings.

### How many groups of hazardous substances are considered in explosion-proof motor classification?
The standard includes a total of seven groups of hazardous substances distributed across three classes: four groups (A, B, C, D) for Class I (gases and vapors), and three groups (E, F, G) for both Class II (combustible dusts) and Class III (fibers and flyings). The motor construction must be specifically certified for the chemical group present in the installation.

### Which enclosed motor variant maintains cooling at low speeds?
The TBEC (Totally Enclosed Blower Cooled) motor maintains full cooling at low speeds because it uses an external fan with power supply independent of the drive output. This guarantees constant cooling airflow even when the motor rotates at reduced speeds, unlike the TEFC whose fan is attached to the shaft and loses cooling effectiveness at low speeds.

## Sources

- **engineeringtoolbox.com**: https://www.engineeringtoolbox.com/nema-enclosure-standards-d_740.html
- **electrical4u.com**: https://www.electrical4u.com/small-large-motor-protection/

## References
- **engineeringtoolbox.com**: https://www.engineeringtoolbox.com/nema-enclosure-standards-d_740.html
- **electrical4u.com**: https://www.electrical4u.com/small-large-motor-protection/
