---
title: "Disconnect switch types"
sidebar:
  label: "Disconnect switch types"
description: "Technical reference: Disconnect switch types"
keywords: ["disconnect switch types fusible non-fusible", "protecciones-electricas"]
category: "protecciones-electricas"
topic: "disconnect-switches"
subcategory: "disconnect-switch-types"
skill: "protection-reference-table"
launch_phase: undefined
last_updated: "2026-07-25"
verified: true
---

Disconnect switches are operating devices used in electrical systems with voltages ranging from low voltage up to 420 kV / 420 000 V. Their main function is to provide a visible and safe galvanic isolation of a circuit or equipment for maintenance tasks, guaranteeing the total absence of voltage before any intervention.

The operating principle of a disconnect switch is based on the mechanical separation of contacts in air, achieving an insulation distance adequate for the rated voltage. For 145 kV / 145 000 V systems, a minimum separation between open contacts of approximately 1.5 m / 4.92 ft is required, while at voltages of 420 kV / 420 000 V this distance reaches around 3.5 m / 11.48 ft. Lacking arc extinction systems, these devices operate exclusively without load, i.e., only after a power circuit breaker has eliminated the current.

## Types of disconnect switches

The most relevant classification concerns the contact configuration and the presence of fusing elements. From a construction standpoint, the following main types are distinguished, whose applications depend on the substation layout and the available space.

| Type | Opening characteristic | Usual mounting |
| --- | --- | --- |
| Center break | Tubular moving contact that rotates between two fixed contacts | Conventional high-voltage substations |
| Double break | Central rotating male contact that connects with two female contacts on both sides | Substations from 36 kV to 420 kV |
| Pantograph | Retractable vertical arm that connects with an upper busbar | Raised busbar arrangement |
| Horizontal break knee | Two arms with a central hinge that fold horizontally | Substations with narrow aisles |
| Vertical break | Contact that rises vertically from a fixed base | Outdoor equipment up to 245 kV / 245 000 V |
| Coaxial | Rotating blade inside an enclosed body | Medium-voltage switchgear indoors |

In low voltage, fused disconnect switches are also used, which integrate fuse holders and provide overcurrent protection, and non-fused switches, which only offer the disconnecting function.

## Construction features

Double-break switches, widely used in systems between 36 kV / 36 000 V and 420 kV / 420 000 V, consist of three post insulator columns. The central column supports a tubular male contact that rotates via a lever mechanism; the side columns house the female contacts, made of spring-loaded contact fingers. The rotation of the central insulator is transmitted from a manual or motorized drive by means of a mechanical coupling rod.

In single-break switches, the contact arm is divided into two parts, each mounted on an insulator that rotates in opposite directions to close or open the circuit. These devices usually incorporate a motorized mechanism with the possibility of emergency manual operation. Additionally, line disconnectors are often accompanied by grounding blades, mechanically interlocked to prevent their closing while the main switch is closed.

## Operation and maintenance

The operation of a disconnect switch requires a strict sequence: opening only after disconnection of the power circuit breaker and closing before its reconnection. For voltages up to 145 kV / 145 000 V, manual operation predominates, while above 245 kV / 245 000 V, motorized operation is preferred for safety and insulation distance reasons. Regarding maintenance, outdoor air disconnectors require inspection every 5 years / 5 years under normal conditions and every 2 years / 2 years in heavily polluted environments, unlike power circuit breakers which have maintenance intervals close to 15 years / 15 years. Standard IEC 62271-102 defines the functional characteristics and applicable tests.

## Typical applications

Disconnect switches are installed in distribution and transmission substations to isolate transformers, lines and switching equipment. In main bus and transfer bus configurations, three positions are distinguished: bus disconnector, line disconnector, and transfer disconnector. All of them guarantee personnel safety by providing a de-energized work zone, and in some cases are complemented with trapped-key interlocking systems that enforce the proper operating sequence.

## Advantages and limitations

| Advantage | Description |
| --- | --- |
| Visible isolation | The contacts are directly observable, unambiguously confirming disconnection |
| Personnel safety | Allows implementation of lockout‑tagout procedures |
| Low maintenance | Open-air designs require maintenance every 5 years normal and every 2 years in dirty atmospheres |

| Limitation | Description |
| --- | --- |
| No load-break capability | Lacks an arc extinction chamber; does not interrupt service or short-circuit currents |
| Mandatory sequential operation | Requires interlocks and rigorous procedures to avoid opening under load |
| Outdoor dimensions | The insulation distance at high voltages demands considerable space, especially above 245 kV |

## Frequently Asked Questions (FAQ)

### What is the difference between a disconnect switch and a power circuit breaker?
A disconnect switch only isolates the circuit without current interruption capability, while a power circuit breaker can open and close load and short-circuit currents thanks to its arc extinction system.

### Why must the disconnect switch be operated without load?
Because it does not have an arc extinction chamber; if opened under load, the resulting electric arc can damage the contacts and jeopardize installation safety.

### What does the double-break design consist of?
In the double-break design, a central rotating contact simultaneously separates both side connections, creating two series insulation points that improve dielectric strength.

### When is a fused disconnect switch used?
It is used in low voltage when you want to combine in a single device the functions of visible disconnection and overcurrent protection via replaceable fuses.

### How are the grounding blades interlocked with the main disconnector?
The grounding blades are mechanically interlocked so that they can only close if the main disconnector is open, and vice versa, meeting the safety conditions required by standard IEC 62271-102.

### How often is maintenance performed on an outdoor disconnector?
Under normal conditions, maintenance is scheduled every 5 years; in highly contaminated environments, the frequency is reduced to 2 years to ensure the reliability of insulation and contacts.

## References
- **electrical4u.com**: https://www.electrical4u.com/electrical-isolator-or-electrical-isolation-switch/
