---
title: "Áreas clasificadas Clase I II III"
sidebar:
  label: "Áreas clasificadas Clase I II III"
description: "Ficha tecnica: Áreas clasificadas Clase I II III"
keywords: ["hazardous location classification Class I II III NEC", "instalaciones-electricas"]
category: "instalaciones-electricas"
topic: "hazardous-locations"
subcategory: "classified-areas"
skill: "installation-standards-guide"
launch_phase: undefined
last_updated: "2026-07-24"
verified: true
---

## Áreas clasificadas Clase I II III

En Estados Unidos y Canadá, las áreas peligrosas se clasifican con un sistema de 3 clases y 2 divisiones según el Artículo 500 del NEC, donde la Clase I abarca gases y vapores inflamables, la Clase II polvos combustibles y la Clase III fibras o partículas ignitables. Esta clasificación determina las técnicas de protección requeridas para las instalaciones eléctricas en entornos con riesgo de explosión o incendio, evaluando la naturaleza, probabilidad y tipo del material peligroso presente.

### El sistema Clase/División

El sistema Clase/División/Grupo, basado en el Artículo 500 del National Electrical Code (NEC), clasifica las áreas peligrosas según tres parámetros principales: la naturaleza general del material peligroso, la probabilidad de que esté presente y el tipo específico de sustancia. Este sistema convive en Norteamérica con el sistema de Zonas de los Artículos 505 y 506 del NEC, creado para armonizar con el estándar internacional IEC.

### Definiciones por Clase

La Clase define la naturaleza general del material peligroso presente en la atmósfera circundante. Cada clase se corresponde con un estado físico distinto del combustible, determinando el tipo de protección eléctrica necesaria.

| Clase | Naturaleza del material peligroso |
| --- | --- |
| Clase I | Peligro por presencia (o posible presencia) de **gases o vapores** inflamables en cantidades suficientes para producir mezclas explosivas o ignitables. |
| Clase II | Peligro por presencia (o posible presencia) de **polvos** combustibles o conductivos en cantidades suficientes para producir mezclas explosivas o ignitables. |
| Clase III | Peligro por presencia (o posible presencia) de **fibras** o partículas volátiles ignitables en cantidades suficientes para producir mezclas explosivas o ignitables. |

### Divisiones

La División define la probabilidad de que el material peligroso esté presente en una concentración ignitable en la atmósfera. El sistema establece dos niveles de probabilidad, a diferencia del sistema de Zonas que utiliza tres.

| División | Probabilidad de presencia del material peligroso |
| --- | --- |
| División 1 | El material tiene una **alta probabilidad** de producir una mezcla explosiva o ignitable. Está presente de forma continua, intermitente, periódica o proviene del equipo mismo durante condiciones normales de operación. |
| División 2 | El material tiene una **baja probabilidad** de producir una mezcla explosiva o ignitable. Solo está presente durante condiciones anormales por períodos cortos, como fallas en contenedores o averías del sistema. |

### Grupos

El Grupo define el tipo específico de material peligroso presente. Los Grupos A, B, C y D corresponden a gases y vapores de Clase I, mientras que los Grupos E, F y G corresponden a polvos de Clase II y fibras de Clase III. La clasificación por grupo considera propiedades como el MESG (Maximum Experimental Safe Gap) y la relación MIC (Minimum Igniting Current).

| Grupo | Tipo de material peligroso |
| --- | --- |
| Grupo A | Atmósferas que contienen **acetileno**. |
| Grupo B | Atmósferas con gases o vapores inflamables con MESG ≤ 0,45 mm / ≤ 0.018 in o relación MIC ≤ 0,40. Incluye **hidrógeno**, butadieno, óxido de etileno, óxido de propileno y acroleína. |
| Grupo C | Atmósferas con gases o vapores inflamables con MESG > 0,75 mm / > 0.030 in o relación MIC entre 0,40 y 0,80. Incluye **monóxido de carbono**, éter, sulfuro de hidrógeno, ciclopropano y etileno. |
| Grupo D | Atmósferas con gases o vapores inflamables con MESG > 0,75 mm / > 0.030 in o relación MIC > 0,80. Incluye **gasolina**, acetona, amoníaco, benceno, butano, etanol, metano, gas natural, nafta y propano. |
| Grupo E | Atmósferas con polvos metálicos combustibles: **aluminio**, magnesio, bronce, cromo, titanio, zinc y sus aleaciones comerciales. |
| Grupo F | Atmósferas con polvos carbonáceos: negro de carbón, carbón vegetal, coque o polvos de carbón con más del 8 % de volátiles atrapados. |
| Grupo G | Atmósferas con polvos combustibles no incluidos en Grupos E o F: harina, grano, almidón, azúcar, madera, plásticos y productos químicos. |

### Criterios de clasificación por División

#### Clase I, División 1

Un área Clase I, División 1 se define por tres condiciones según el Artículo 500.5(B)(1) del NEC: concentraciones ignitables de gases o vapores inflamables pueden existir bajo operaciones normales; pueden existir por tareas de reparación, mantenimiento o fugas; o una avería en el equipo puede liberar concentraciones ignitables mientras el equipo eléctrico actúa como fuente de ignición. Áreas típicas incluyen el interior de tanques de almacenamiento cerrados, áreas de transferencia de líquidos inflamables y zonas inmediatamente adyacentes a respiraderos de tanques.

#### Clase I, División 2

Un área Clase I, División 2 se define según el Artículo 500.5(B)(2) del NEC cuando los gases o vapores inflamables se manejan, procesan o utilizan normalmente confinados en contenedores cerrados y solo escapan en caso de ruptura accidental o falla anormal del equipo; cuando concentraciones ignitables se previenen normalmente mediante ventilación mecánica positiva que podría fallar; o en áreas adyacentes a una ubicación Clase I, División 1 donde las concentraciones puedan comunicarse ocasionalmente sin ventilación positiva adecuada.

#### Clase II, División 1

Según el Artículo 500.5(C)(1) del NEC, un área Clase II, División 1 ocurre cuando en condiciones normales de operación el polvo combustible está suspendido en el aire de forma continua o periódica en cantidades suficientes para producir mezclas explosivas; cuando fallas en equipos liberan mezclas ignitables de polvo y el equipo se convierte en fuente de ignición; o cuando polvos del Grupo E pueden estar presentes en cantidades peligrosas bajo condiciones normales o anormales.

#### Clase II, División 2

Un área Clase II, División 2 se define en el Artículo 500.5(C)(2) del NEC cuando el polvo combustible puede estar presente en el aire en cantidades suficientes para producir mezclas explosivas solo debido a operaciones anormales, o cuando la acumulación de polvo es normalmente insuficiente para interferir con la operación normal de equipos eléctricos pero podría volverse ignitable por fallas de funcionamiento.

#### Clase III, División 1

Un área Clase III, División 1 abarca ubicaciones donde se manejan, fabrican o utilizan fibras fácilmente ignitables o materiales que producen partículas combustibles volátiles. Incluye áreas de plantas textiles como apertura de balas, cardado e hilatura de algodón, donde las fibras suspendidas pueden formar mezclas ignitables en condiciones normales de operación.

#### Clase III, División 2

Un área Clase III, División 2 comprende ubicaciones donde se almacenan o manipulan fibras fácilmente ignitables de forma distinta al proceso de manufactura. En estas áreas, el material está confinado en contenedores o paquetes, y solo se liberaría en concentraciones peligrosas durante condiciones anormales como rotura de embalajes o fallas en sistemas de extracción.

### Comparativa rápida Clase/División

| Clasificación | Material | Riesgo de ignición | Ejemplos típicos |
| --- | --- | --- | --- |
| Clase I, Div 1 | Gases/vapores | Alto — presente en operación normal | Interior de tanques de almacenamiento, áreas de transferencia de líquidos |
| Clase I, Div 2 | Gases/vapores | Bajo — solo en condiciones anormales | Alrededores de válvulas y bridas, salas de bombas con ventilación forzada |
| Clase II, Div 1 | Polvos | Alto — presente en operación normal | Interior de silos de grano, molinos de harina, transportadores de polvo |
| Clase II, Div 2 | Polvos | Bajo — solo en condiciones anormales | Áreas de almacenamiento de sacos, cercanías de sistemas herméticos |
| Clase III, Div 1 | Fibras/partículas | Alto — presente en operación normal | Plantas textiles: zonas de cardado, hilatura, apertura de balas |
| Clase III, Div 2 | Fibras/partículas | Bajo — solo en condiciones anormales | Almacenes de pacas de algodón, zonas de costura y confección |

### Preguntas frecuentes

#### ¿Cuál es la diferencia principal entre Clase I División 1 y División 2?

La diferencia radica en la probabilidad de presencia del material peligroso. En División 1 existe una alta probabilidad de mezclas explosivas durante operación normal, con presencia continua, intermitente o periódica (500.5(B)(1)), mientras que en División 2 la mezcla explosiva solo ocurre durante condiciones anormales y por períodos cortos, como una falla de contenedor a 0,45 mm / 0.018 in de separación (500.5(B)(2)). Esta distinción determina los métodos de protección permitidos: equipos a prueba de explosión en División 1 versus equipos con protecciones menos restrictivas en División 2.

#### ¿Qué tipos de polvos pertenecen al Grupo E y por qué requieren precaución extrema?

El Grupo E incluye polvos metálicos combustibles como aluminio, magnesio, bronce, cromo, titanio y zinc, cuyas partículas presentan tamaños típicamente menores a 420 µm / 0.0165 in. Estos polvos son particularmente peligrosos porque la conductividad eléctrica y la abrasividad de sus partículas pueden penetrar sellos y causar cortocircuitos internos en equipos eléctricos, generando temperaturas de ignición que alcanzan los 760 °C / 1400 °F para magnesio. El NEC exige precaución extrema para evitar ignición y explosión en cualquier condición, normal o anormal.

#### ¿Cuántos grupos de materiales define el sistema Clase/División?

El sistema Clase/División define 7 grupos en total: 4 para gases y vapores de Clase I (Grupos A, B, C y D) y 3 para polvos y fibras de Clase II y III (Grupos E, F y G). Los criterios de agrupación para Clase I utilizan el valor MESG, por ejemplo el Grupo B con MESG ≤ 0,45 mm / ≤ 0.018 in y el Grupo C con MESG > 0,75 mm / > 0.030 in, mientras que los Grupos E, F y G se diferencian por el tipo de partícula: metálica, carbonácea u orgánica respectivamente.

#### ¿Cómo se relaciona el valor MESG con la clasificación de Grupos en Clase I?

El MESG (Maximum Experimental Safe Gap) es la holgura máxima entre dos superficies metálicas paralelas que evita la propagación de una explosión. Medido bajo condiciones de prueba especificadas, el Grupo B requiere MESG ≤ 0,45 mm / ≤ 0.018 in por la alta peligrosidad de gases como hidrógeno o butadieno, mientras que los Grupos C y D se asignan con MESG > 0,75 mm / > 0.030 in según la relación MIC. Este mecanismo relaciona directamente la clasificación del grupo con el diseño mecánico de envolventes antiexplosión.

#### ¿Qué documentación exige el Artículo 500.4 del NEC para áreas clasificadas?

El Artículo 500.4 del NEC exige documentar todas las áreas designadas como peligrosas mediante planos de clasificación de áreas. Esta documentación debe estar disponible para quienes diseñan, instalan, inspeccionan, mantienen u operan el equipo eléctrico. La documentación incluye la clase, división y grupo de cada ubicación, así como las temperaturas de autoignición de los materiales presentes, que pueden superar los 280 °C / 536 °F para gases del Grupo D como la gasolina.

#### ¿En qué se diferencian los sistemas de Clase/División y Zona del NEC?

Ambos sistemas coexisten en el NEC: el de Clase/División en el Artículo 500 y el de Zona en los Artículos 505 y 506. La diferencia fundamental está en los niveles de probabilidad: el sistema Clase/División usa 2 niveles (División 1 y 2), mientras que el sistema Zona emplea 3 niveles para gases (Zonas 0, 1 y 2) y 3 para polvos, siguiendo el método internacional de IEC. La Zona 0 corresponde a presencia continua, la Zona 2 a presencia solo por períodos cortos, y la Zona 1 al equivalente intermedio de División 1.

### Fuentes consultadas

- **engineeringtoolbox.com**: https://www.engineeringtoolbox.com/hazardous-areas-classification-d_345.html
- **mikeholt.com**: https://www.mikeholt.com/newsletters.php?action=display&letterID=2697
