---
title: "Requisitos de iluminación de emergencia"
sidebar:
  label: "Requisitos de iluminación de emergencia"
description: "Ficha tecnica: Requisitos de iluminación de emergencia"
keywords: ["emergency lighting code requirements egress", "instalaciones-electricas"]
category: "instalaciones-electricas"
topic: "lighting-circuits"
subcategory: "emergency-lighting-code"
skill: "installation-standards-guide"
launch_phase: undefined
last_updated: "2026-07-24"
verified: true
---

La iluminación de emergencia es un sistema de alumbrado respaldado por baterías que se activa automáticamente ante la falla de la alimentación normal. Su función principal es garantizar una evacuación segura iluminando las rutas de egreso y señalizando las salidas. De acuerdo con los códigos eléctricos como el NEC (NFPA 70), estos sistemas deben cumplir estrictos requisitos de iluminancia, autonomía, cableado y coordinación de protecciones.

## Iluminancia mínima requerida
El código de seguridad contra incendios de EE. UU. exige una iluminancia promedio de **10,75 lx / 1 fc** (foot‑candle) medida a nivel del suelo a lo largo de toda la ruta de evacuación. Esta condición debe mantenerse durante todo el tiempo que dure la emergencia. La iluminancia se fundamenta en la relación entre el flujo luminoso y el área iluminada, expresada mediante la fórmula básica:

> **E = Φ / A**

| Símbolo | Magnitud | Unidad |
| --- | --- | --- |
| E | Iluminancia | lux (lx) = lm/m² |
| Φ | Flujo luminoso total | lumen (lm) |
| A | Área de la superficie | m² |

| Zona de aplicación | Iluminancia promedio requerida |
| --- | --- |
| Ruta de egreso (piso) | 10,75 lx / 1 fc |

## Autonomía y tiempo de transferencia
La autonomía mínima de la batería para la iluminación de egreso es de **90 minutos (1,5 horas)** de funcionamiento continuo. El sistema de emergencia debe suministrar energía a las luminarias en un lapso no mayor a **10 segundos** tras la pérdida de la alimentación normal. Para cargas de emergencia distintas de la iluminación de egreso (por ejemplo, bombas contra incendios), el NEC establece una duración mínima de 2 horas.

## Fuentes de alimentación permitidas
El NEC permite emplear como fuente de energía de emergencia baterías de acumuladores, grupos electrógenos con arranque automático y sistemas de equipos unitarios autónomos (luminaria con batería y cargador incorporados). La fuente seleccionada debe tener capacidad suficiente para manejar la totalidad de la carga de emergencia de acuerdo con el Artículo 220 del NEC y garantizar la autonomía requerida.

## Requisitos de cableado
Los conductores del sistema de emergencia no pueden compartir gabinetes, canalizaciones, bandejas portacables ni luminarias con circuitos de cargas no esenciales, salvo las excepciones previstas en 700.10(B) del NEC (por ejemplo, cableado de ascensor). Los circuitos de control de iluminación de emergencia clase 2 deben identificarse como parte del sistema de emergencia y marcarse cada 7,6 m (25 ft) y a 0,9 m (3 ft) de cada conector.

## Coordinación selectiva de dispositivos de sobrecorriente
Todos los interruptores automáticos y fusibles del sistema de emergencia (tanto del lado de la alimentación como de la carga) deben estar selectivamente coordinados según 700.32 del NEC. Esto implica que únicamente el dispositivo más cercano a la falla debe operar, mientras que los dispositivos aguas arriba permanecen cerrados. La coordinación debe ser diseñada por una persona calificada, documentada y re‑evaluada cada vez que se reemplacen o modifiquen los dispositivos de protección.

## Pruebas y mantenimiento
Cada luminaria de emergencia equipada con batería interna dispone de un pulsador de prueba que simula un corte de energía y fuerza el funcionamiento con batería. El NEC 700.3 exige procedimientos de puesta en marcha (commissioning) y un programa periódico de mantenimiento que incluya pruebas funcionales anuales, verificación del estado de las baterías y registro de los resultados. El sistema debe garantizar que la falla de una única fuente de iluminación no deje en oscuridad total ninguna zona que requiera iluminación de emergencia.

## Preguntas frecuentes (FAQ)

### ¿Cuál es la iluminancia promedio mínima en la ruta de egreso?
La iluminancia promedio debe ser de al menos 10,75 lx (1 fc) tomada a nivel del suelo a lo largo de todo el recorrido de evacuación.

### ¿Cuánto tiempo debe permanecer encendida la iluminación de emergencia?
Debe funcionar de forma continua durante un mínimo de 90 minutos (1,5 horas) cuando se alimenta exclusivamente de baterías.

### ¿A qué velocidad deben transferir las cargas los sistemas de emergencia?
El NEC exige que la potencia de emergencia esté disponible en un máximo de 10 segundos después de la falla del suministro normal.

### ¿Qué baterías se utilizan habitualmente en las luminarias de emergencia?
Se emplean baterías recargables de plomo‑calcio que, bajo carga de flotación continua, pueden alcanzar una vida útil de 10 años o más.

### ¿Cuál es la consecuencia de no coordinar selectivamente las protecciones?
Una falla no coordinada puede provocar la apertura de un interruptor aguas arriba, dejando sin alimentación a todo el sistema de emergencia, lo que incumple el código y compromete la seguridad.

### ¿Cada cuánto tiempo deben probarse las luminarias de emergencia según el NEC?
El programa de mantenimiento debe incluir pruebas funcionales al menos una vez al año, de acuerdo con los requisitos de la autoridad competente y las instrucciones del fabricante.

## Fuentes consultadas

- **mikeholt.com**: https://www.mikeholt.com/newsletters.php?action=display&letterID=2925
