---
title: "Comparativa conducto EMT vs rígido"
sidebar:
  label: "Comparativa conducto EMT vs rígido"
description: "Ficha tecnica: Comparativa conducto EMT vs rígido"
keywords: ["EMT vs rigid conduit comparison", "instalaciones-electricas"]
category: "instalaciones-electricas"
topic: "raceways"
subcategory: "emt-vs-rigid-conduit"
skill: "installation-standards-guide"
launch_phase: undefined
last_updated: "2026-07-24"
verified: true
---

La comparación entre tubería metálica eléctrica (EMT) y conducto metálico rígido (RMC) es fundamental para seleccionar el sistema de canalización adecuado en instalaciones eléctricas comerciales e industriales. El EMT es de pared delgada y no roscable, mientras que el RMC es de pared gruesa y roscado, lo que se traduce en diferencias significativas de peso, resistencia mecánica, método de unión y coste. A continuación se presenta un análisis detallado de ambos sistemas según las normativas NEC y las características dimensionales normalizadas.

## Tabla comparativa general

| Característica | EMT (Tubería Metálica Eléctrica) | RMC (Conducto Metálico Rígido) |
|---|---|---|
| Espesor de pared (tamaño 1/2") | 1,07 mm / 0.042 in (pared delgada) | 2,72 mm / 0.107 in (pared gruesa) |
| Rosca | No posee, se utilizan accesorios de compresión o tornillo prisionero | Roscado NPT en ambos extremos |
| Material y recubrimiento | Acero galvanizado exterior, recubrimiento interior anticorrosivo | Acero galvanizado, acero inoxidable o aluminio |
| Peso relativo (1/2" x 3 m) | Aproximadamente 0,79 kg / 1.74 lb | Aproximadamente 1,56 kg / 3.44 lb |
| Distancia máxima entre soportes (tramos rectos, ≤2") | 3 m / 10 ft | 3 m / 10 ft (hasta 2"); 4,9 m / 16 ft (2½” – 3”) con acoplamientos roscados |
| Método típico de unión | Acoplamientos de compresión, conectores a presión | Acoplamientos roscados, uniones de tornillo prisionero |
| Protección contra daño físico | Moderada, apto para instalaciones interiores expuestas o embebidas en concreto | Alta, soporta impactos severos, instalaciones expuestas en zonas industriales |
| Coste relativo (material) | Menor coste de material | Mayor coste de material |

## Dimensiones y tolerancias

Las dimensiones del EMT están normalizadas para cada tamaño comercial. Los diámetros exteriores del RMC son iguales a los del EMT para el mismo tamaño comercial, pero el diámetro interior es menor debido al mayor espesor de pared. A continuación se presentan las dimensiones típicas del EMT.

| Tamaño comercial (in) | Tamaño métrico (mm) | Diámetro exterior | Diámetro interior |
|---|---|---|---|
| 1/2 | 16 | 17,9 mm / 0.706 in | 15,8 mm / 0.622 in |
| 3/4 | 21 | 23,4 mm / 0.922 in | 20,9 mm / 0.824 in |
| 1 | 27 | 29,5 mm / 1.163 in | 26,6 mm / 1.050 in |
| 1 1/4 | 35 | 38,4 mm / 1.510 in | 35,1 mm / 1.380 in |
| 1 1/2 | 41 | 44,2 mm / 1.740 in | 40,9 mm / 1.610 in |
| 2 | 53 | 55,8 mm / 2.197 in | 52,5 mm / 2.070 in |
| 2 1/2 | 63 | 73,0 mm / 2.875 in | 69,3 mm / 2.730 in |
| 3 | 78 | 88,9 mm / 3.500 in | 85,2 mm / 3.360 in |
| 3 1/2 | 91 | 101,6 mm / 4.000 in | 97,4 mm / 3.830 in |
| 4 | 103 | 114,3 mm / 4.500 in | 110,0 mm / 4.330 in |

Para RMC de 1/2", con un espesor de pared de 2,72 mm / 0.107 in, el diámetro interior se reduce aproximadamente a 12,5 mm / 0.492 in. El EMT proporciona mayor espacio interno para conductores, aproximadamente un 30 % más de área útil en el mismo tamaño comercial.

## Material y protección contra la corrosión

El EMT está fabricado en acero galvanizado en su exterior y cuenta con un recubrimiento interior anticorrosivo para proteger los conductores durante el tiraje. El RMC puede ser de acero galvanizado (GRC), acero inoxidable o aluminio, con protección integral contra la corrosión. Ambos sistemas son aptos para ambientes interiores y exteriores, pero el RMC admite directamente su instalación en lugares clasificados peligrosos con sellos adecuados, mientras que el EMT no es aprobado para esas ubicaciones a menos que esté complementado con accesorios aprobados.

## Resistencia mecánica

El RMC ofrece una resistencia al impacto considerablemente superior que el EMT. Gracias a su pared gruesa (2,72 mm / 0.107 in vs. 1,07 mm / 0.042 in para 1/2”), soporta golpes severos y esfuerzos mecánicos típicos de entornos industriales pesados. El EMT, aunque resistente, es más susceptible a abolladuras y deformaciones, por lo que se recomienda su uso en zonas con tránsito moderado o en instalaciones ocultas. Ambos conductos metálicos pueden utilizarse como conductor de puesta a tierra cuando se instalan con acoplamientos y conectores adecuados, pero la longitud máxima del circuito de falla se ve limitada por la resistencia del trayecto, especialmente en tramos largos de EMT de pared delgada.

## Método de unión y roscado

El EMT no es roscable; las uniones se realizan mediante acoplamientos de compresión, conectores a presión o abrazaderas de tornillo prisionero que se aprietan sobre la superficie lisa del tubo. Estos accesorios deben ser apretados firmemente para garantizar un camino efectivo de corriente de falla a tierra, según se exige en NEC 250.4(A)(5) y 300.10. El RMC, en cambio, posee rosca cónica NPT estándar y se une con acoplamientos roscados; esta unión roscada proporciona una conexión eléctrica y mecánica robusta, y permite utilizar la tubería como conductor de puesta a tierra sin limitaciones adicionales de longitud.

## Instalación y soporte

Ambos tipos de conducto deben fijarse en un plazo máximo de 0,9 m / 3 ft desde cualquier caja, accesorio o terminación. Para tramos rectos, las distancias máximas entre soportes son:

| Tamaño comercial | EMT / RMC ≤2” soporte cada | RMC >2” soporte cada (acoplamientos roscados) |
|---|---|---|
| 1/2" – 2" | 3 m / 10 ft | 3 m / 10 ft |
| 2 1/2" – 3" | 3 m / 10 ft | 4,9 m / 16 ft |
| 3 1/2" – 4" | 3 m / 10 ft | 6,1 m / 20 ft |
| 5" – 6" (solo RMC) | 3 m / 10 ft (RMC) | 6,1 m / 20 ft |

Los tramos verticales expuestos que alimentan equipos fijos pueden soportarse hasta 6,1 m / 20 ft siempre que la tubería esté compuesta por acoplamientos roscados y firmemente sujeta en ambos extremos.

## Aplicaciones y restricciones

El EMT se utiliza extensamente en edificios comerciales, locales industriales ligeros y embebido en concreto, cuando la instalación no requiere roscado y el daño físico esperado es bajo. El RMC es obligatorio o preferido en áreas expuestas a impactos severos (zonas de paso de vehículos, plantas químicas, plataformas marinas), en lugares clasificados como peligrosos (Clase I, División 1 y 2) y en instalaciones donde la integridad mecánica del conducto es crítica.

Ambos tipos cumplen con los límites de ocupación de conductores establecidos en el Capítulo 9, Tabla 1 de la NEC; el sistema completo debe permitir el tiraje y extracción de conductores sin dañar el aislamiento. El total de curvas entre puntos de tiraje no puede exceder 360° en ninguno de los conductos. El EMT no está aprobado para enterramiento directo ni para uso en ductos subterráneos sin un revestimiento adicional, mientras que el RMC, con recubrimientos adecuados y sellos de rosca, sí puede instalarse bajo tierra.

## Consideraciones de coste y peso

El EMT es más económico que el RMC tanto en coste de material como en mano de obra, debido a su menor peso y la facilidad de instalación con accesorios a presión. Una longitud de 3 m / 10 ft de EMT de 1/2" pesa aproximadamente 0,79 kg / 1.74 lb, mientras que el mismo tramo en RMC pesa cerca de 1,56 kg / 3.44 lb, casi el doble. Para instalaciones de gran escala, esta diferencia de peso reduce significativamente los costes de soportería y mano de obra. Sin embargo, en proyectos donde la protección mecánica extrema es un requisito normativo o de seguridad, el mayor coste del RMC está justificado.

## Cumplimiento normativo

La instalación de EMT está regulada por el Artículo 358 de la NEC, y la de RMC por el Artículo 344. Ambos exigen el uso de boquillas no metálicas o metálicas en las terminaciones para proteger los conductores contra abrasión, a menos que la caja o accesorio proporcione dicha protección. Los acoplamientos y conectores para EMT en ubicaciones húmedas deben estar listados para ese uso, mientras que para RMC embebido en concreto o mampostería se requieren accesorios de tipo herméticos al concreto. Cuando se instalan metales disímiles, se deben tomar precauciones contra la corrosión galvánica.

## Preguntas frecuentes (FAQ)

### ¿Cuál es la distancia máxima entre soportes para EMT en tramos rectos?
   La distancia máxima entre soportes para EMT en tramos rectos es 3 m / 10 ft, independientemente del tamaño comercial, según el Artículo 358.30 de la NEC.

### ¿Cuánto pesa un tramo de 3 m de RMC de 1/2" comparado con uno de EMT?
   Un tramo de 3 m / 10 ft de RMC de 1/2" pesa aproximadamente 1,56 kg / 3.44 lb, mientras que el equivalente en EMT pesa 0,79 kg / 1.74 lb, es decir, el RMC pesa el doble.

### ¿Cuál es el diámetro interior de un EMT de 3/4"?
   El diámetro interior de un EMT de 3/4" es 20,9 mm / 0.824 in, lo que proporciona aproximadamente un 30 % más de área útil que el RMC del mismo tamaño comercial.

### ¿A qué distancia de una caja de conexiones debe fijarse el conducto EMT o RMC?
   Ambos conductos deben estar fijados a una distancia no mayor de 0,9 m / 3 ft de cada caja, accesorio o gabinete, según NEC 358.30 y 344.30.

### ¿Se puede curvar EMT manualmente sin herramientas especiales?
   Sí, el EMT puede curvarse con dobladoras manuales para tamaños de hasta 1 1/4", manteniendo un radio mínimo según el Capítulo 9, Tabla 2 de la NEC; el RMC requiere dobladoras hidráulicas o roscado previo debido a su rigidez.

### ¿Puede el EMT conducir directamente corriente de falla como conductor de puesta a tierra?
   Sí, el EMT puede servir como conductor de puesta a tierra si todas las uniones se aprietan adecuadamente y se cumplen los requisitos de los artículos 250.4(A)(5) y 300.10 de la NEC, aunque su resistencia es mayor que la del RMC roscado.

## Fuentes consultadas

- **engineeringtoolbox.com**: https://www.engineeringtoolbox.com/conduit-size-d_1738.html
- **mikeholt.com**: https://www.mikeholt.com/newsletters.php?action=display&letterID=2626
- **electrical4u.com**: https://www.electrical4u.com/classification-of-electrical-conducting-material/
