---
title: "Requisitos eléctricos para instalaciones de salud"
sidebar:
  label: "Requisitos eléctricos para instalaciones de salud"
description: "Ficha tecnica: Requisitos eléctricos para instalaciones de salud"
keywords: ["healthcare facility electrical code requirements NEC 517", "instalaciones-electricas"]
category: "instalaciones-electricas"
topic: "industrial-installations"
subcategory: "healthcare-facility-electrical"
skill: "installation-standards-guide"
launch_phase: undefined
last_updated: "2026-07-24"
verified: true
---

## Métodos de cableado y conductores de puesta a tierra en espacios de atención al paciente

En espacios de atención al paciente, la vecindad del paciente se extiende verticalmente hasta 2,3 m / 7 ft 6 in sobre el piso y horizontalmente 1,8 m / 6 ft más allá de la cama, silla, mesa u otro dispositivo que soporte al paciente. Los circuitos ramales que alimentan estos espacios deben cumplir con requisitos redundantes de puesta a tierra según el Artículo 517.13 del NEC. Se requiere un método de cableado metálico que califique como conductor de puesta a tierra de equipo según 250.118(A), y adicionalmente un conductor de puesta a tierra de cobre aislado de tipo alambre dentro de ese mismo método de cableado. Este concepto de redundancia asegura que, ante un error de instalación, las trayectorias efectivas de corriente de falla a tierra no se pierdan, proporcionando una trayectoria "mecánica" (el método de cableado) y otra de "tipo alambre".

El cable Tipo AC con armadura metálica califica como conductor de puesta a tierra de equipo porque contiene una tira de unión interna en contacto directo con la armadura. El cable Tipo MCAP de uso general también califica por su conductor interno de unión/puesta a tierra. La cubierta metálica del cable Tipo MC entrelazado tradicional no califica como conductor de puesta a tierra y, por lo tanto, no se permite en circuitos de espacios de atención al paciente.

| Elemento | Requisito de conexión a tierra |
| --- | --- |
| Terminales de puesta a tierra de receptáculos (excepto receptáculos de tierra aislada) | Conductor de puesta a tierra de cobre aislado color verde |
| Cajas y envolventes metálicas | Conductor de puesta a tierra de cobre aislado color verde |
| Partes metálicas de equipos eléctricos fijos | Conductor de puesta a tierra de cobre aislado |
| Placas frontales metálicas | Conexión a la trayectoria efectiva de corriente de falla mediante tornillos metálicos de montaje que aseguran la placa al receptáculo o caja metálica |

## Niveles de iluminación requeridos para áreas hospitalarias

La iluminación en instalaciones de salud debe satisfacer necesidades específicas de cada espacio médico, con niveles recomendados de iluminancia que varían desde 20 lx / 1.9 fc en estacionamientos hasta 3000 lx / 278.7 fc en quirófanos. La iluminancia se mide en lux (lx), donde un lux equivale a un lumen por metro cuadrado. La planificación adecuada de estos niveles mejora la experiencia del paciente, apoya los ritmos circadianos y optimiza el desempeño del personal médico. Para la conversión a foot-candles (fc), se utiliza la siguiente relación:

> **1 fc = 10.764 lx**

| Área hospitalaria | Nivel de iluminancia recomendado |
| --- | --- |
| Quirófano | 1000 – 3000 lx / 92.9 – 278.7 fc |
| Sala de examen | 500 – 1000 lx / 46.5 – 92.9 fc |
| Habitación del paciente | 100 – 300 lx / 9.3 – 27.9 fc |
| Área de espera | 200 – 300 lx / 18.6 – 27.9 fc |
| Pasillo | 100 – 200 lx / 9.3 – 18.6 fc |
| Recepción | 300 – 500 lx / 27.9 – 46.5 fc |
| Estacionamiento | 20 – 50 lx / 1.9 – 4.6 fc |

## Clasificación de áreas y sistemas eléctricos esenciales

El espacio de atención al paciente en instalaciones de salud se define como cualquier área donde los pacientes son examinados o tratados, según el Artículo 100 del NEC, y se clasifica en categorías que determinan los requisitos eléctricos aplicables. La vecindad de atención al paciente queda delimitada por una zona de 2,3 m / 7 ft 6 in en altura y 1,8 m / 6 ft en extensión horizontal desde el dispositivo de soporte. Las áreas como oficinas administrativas, pasillos, salas de estar, comedores y salas de día no se clasifican como espacios de atención al paciente. El Artículo 517 del NEC establece los requisitos para instalaciones de salud e incluye siete partes principales que abordan aspectos generales, métodos de cableado, sistemas eléctricos esenciales, ubicaciones de anestesia inhalada, equipos de diagnóstico por imagen, sistemas de comunicación y señalización, y sistemas de potencia aislada.

| Clasificación | Descripción |
| --- | --- |
| Categoría de espacio de atención al paciente | Cualquier espacio de una instalación de salud donde los pacientes son examinados o tratados |
| Vecindad de atención al paciente | Espacio que se extiende verticalmente 2,3 m / 7 ft 6 in sobre el piso y 1,8 m / 6 ft horizontalmente más allá del dispositivo de soporte del paciente |
| Áreas no clasificadas | Oficinas administrativas, pasillos, salas de estar, comedores y áreas similares |

## Tipos de luminarias y soluciones de iluminación para hospitales

Las soluciones de iluminación hospitalaria pueden lograr un ahorro energético de hasta un 80% en comparación con sistemas convencionales mediante el uso de sensores de movimiento y controles inalámbricos. Los diferentes tipos de luminarias se seleccionan según la función del espacio, la estética deseada y las necesidades clínicas específicas. Las luminarias empotradas ofrecen una apariencia limpia y discreta para habitaciones de pacientes y pasillos. Las luminarias de superficie proporcionan iluminación adicional donde el montaje empotrado no es posible. Las luminarias colgantes añaden un efecto decorativo en áreas de espera y vestíbulos, mientras que las luminarias móviles permiten iluminación temporal o precisa en quirófanos y consultorios dentales.

| Tipo de luminaria | Característica y aplicación |
| --- | --- |
| Empotrada | Montada en cavidad de techo o pared; apariencia limpia y discreta; adecuada para habitaciones de pacientes, pasillos y áreas de espera |
| Montaje en superficie | Fijada directamente al techo o pared; usada donde no es posible el montaje empotrado o se requiere iluminación adicional; salas de examen y quirófanos |
| Colgante | Suspendida del techo mediante cable o cadena; efecto decorativo o de acento; áreas de espera, vestíbulos de entrada y comedores |
| Sobre riel | Montada en sistema de riel que permite movimiento y ajuste; iluminación flexible y direccional; salas de examen, quirófanos y laboratorios |
| Móvil | Base o soporte móvil para desplazamiento por el espacio; iluminación temporal o precisa; salas de examen, quirófanos y odontología |

## Frequently Asked Questions (FAQ)

### ¿Cuál es la altura y distancia horizontal que define la vecindad de atención al paciente?

La vecindad de atención al paciente se extiende verticalmente 2,3 m / 7 ft 6 in sobre el piso y horizontalmente 1,8 m / 6 ft más allá del dispositivo que soporta al paciente durante el examen o tratamiento.

### ¿Qué nivel de iluminancia se requiere en un quirófano según estándares internacionales?

El nivel de iluminancia recomendado para un quirófano está en el rango de 1000 a 3000 lx / 92.9 a 278.7 fc, el más alto entre todas las áreas hospitalarias por la precisión requerida en procedimientos quirúrgicos.

### ¿Cuál es el nivel mínimo de iluminancia en una habitación de paciente?

El nivel mínimo de iluminancia en una habitación de paciente es de 100 lx / 9.3 fc, con un rango general recomendado de 100 a 300 lx / 9.3 a 27.9 fc para crear un ambiente confortable y seguro.

### ¿Qué nivel de iluminancia necesita un estacionamiento de instalación de salud?

Un estacionamiento de instalación de salud requiere un nivel de iluminancia de 20 a 50 lx / 1.9 a 4.6 fc, priorizando la visibilidad y la seguridad en espacios exteriores.

### ¿Cuánta energía puede ahorrar un sistema de iluminación LED con sensores de movimiento en un estacionamiento hospitalario?

Un sistema de iluminación LED con sensores de movimiento y controles inalámbricos puede ahorrar hasta un 80% de energía en comparación con sistemas de iluminación convencionales en estacionamientos.

### ¿Cuál es el valor MESG que clasifica a los gases del Grupo C en áreas peligrosas?

Los gases del Grupo C tienen un valor MESG (Maximum Experimental Safe Gap) superior a 0,75 mm / 0.03 in o una relación MIC (Minimum Igniting Current) superior a 0.40 e inferior a 0.80, e incluyen sustancias como monóxido de carbono, éter y etileno.

## Fuentes consultadas

- **engineeringtoolbox.com**: https://www.engineeringtoolbox.com/hazardous-areas-classification-d_345.html
- **mikeholt.com**: https://www.mikeholt.com/files/PDF/23_UNEC2_517.13.pdf
- **electrical4u.com**: https://www.electrical4u.com/hospital-lighting/
