---
title: "Requisitos de base de medidor"
sidebar:
  label: "Requisitos de base de medidor"
description: "Ficha tecnica: Requisitos de base de medidor"
keywords: ["electric meter base requirements code", "instalaciones-electricas"]
category: "instalaciones-electricas"
topic: "service-entrance"
subcategory: "meter-base-requirements"
skill: "installation-standards-guide"
launch_phase: undefined
last_updated: "2026-07-24"
verified: true
---

Una base de medidor es el soporte normalizado donde se aloja y conecta el medidor de energía eléctrica, proporcionando la interfaz mecánica y eléctrica entre la acometida de la compañía suministradora y la instalación del usuario. Su diseño debe cumplir exigencias de resistencia mecánica, protección contra la intemperie, accesibilidad para lectura y mantenimiento, y espacios de trabajo seguros de acuerdo con las normas eléctricas vigentes.

## Espacios de trabajo
La profundidad del espacio de trabajo frente a una base de medidor se mide desde la parte frontal del envolvente y depende de la tensión nominal a tierra y de las condiciones de instalación. Cuando la base requiera examen, ajuste o mantenimiento con energía, deben respetarse las distancias mínimas indicadas.

| Tensión nominal a tierra | Condición 1 (partes vivas expuestas en un lado, sin partes puestas a tierra en el otro) | Condición 2 (partes vivas expuestas en un lado, partes puestas a tierra en el otro) | Condición 3 (partes vivas expuestas en ambos lados) |
|--------------------------|----------------------------------------------------------------------------------------|-------------------------------------------------------------------------------------|-----------------------------------------------------|
| 0 – 150 V                | 0.91 m / 3 ft                                                                          | 0.91 m / 3 ft                                                                       | 0.91 m / 3 ft                                       |
| 151 – 600 V              | 0.91 m / 3 ft                                                                          | 1.07 m / 3.5 ft                                                                     | 1.22 m / 4 ft                                       |

El ancho del espacio de trabajo debe ser como mínimo 762 mm (30 pulgadas) o el ancho total del equipo, lo que resulte mayor. La altura del espacio de trabajo debe extenderse desde el piso o plataforma hasta 1.98 m (6.5 ft) o la altura del equipo, el valor que sea más grande, y en todo ese volumen no se permite almacenar ningún objeto. Cuando el equipo esté instalado en un pasillo y se expongan partes vivas durante tareas de inspección o servicio, el espacio de trabajo debe protegerse del tránsito de personas ajenas.

## Altura de montaje
La altura de instalación de la base del medidor se define generalmente tomando como referencia el centro del dispositivo. Se recomienda situarlo entre 1.5 m y 1.8 m (5 ft a 6 ft) sobre el nivel del piso terminado para facilitar la lectura visual y la manipulación segura. Cuando la base se ubique en exteriores, debe garantizarse que el borde inferior de la base quede al menos a 0.3 m / 12 in por encima de la línea de nieve esperada o del nivel de inundación típico, según las condiciones locales [VERIFICAR].

## Requisitos de ubicación
La base debe colocarse en una pared o estructura fija, accesible desde el exterior o desde un área común de servicio eléctrico. En viviendas unifamiliares suele instalarse en la fachada frontal o lateral, asegurando una ruta directa hacia el poste de acometida. No se permite montar la base en superficies combustibles sin la protección adecuada, y debe existir un espacio mínimo de 1.0 m (3.3 ft) de distancia horizontal a ventanas, puertas, medidores de gas o fuentes de ignición.

## Materiales y construcción
Las bases para medidores se fabrican típicamente en acero galvanizado pintado, aluminio fundido o policarbonato resistente a rayos UV. Deben cumplir con el grado de protección IP mínimo requerido para la ubicación (generalmente IP44 para exteriores bajo techo o IP54 para intemperie directa). Los soportes y tornillería de fijación serán de acero inoxidable o galvanizado para prevenir la corrosión galvánica, y la base debe contar con provisión para sellado por parte de la compañía eléctrica.

## Conexiones y puesta a tierra
La base incorpora terminales de entrada (línea) y salida (carga) dimensionadas según la capacidad del servicio, comúnmente de 100 A, 200 A o 400 A. Todos los terminales deben aceptar conductores de cobre o aluminio con el calibre correspondiente, y se requiere un borne específico para la conexión del conductor del electrodo de puesta a tierra de la instalación. Las conexiones se aprietan al par especificado por el fabricante y la base se conecta firmemente al sistema de puesta a tierra del edificio mediante un conductor continuo de cobre desnudo o aislado con identificación verde/amarillo.

## Preguntas frecuentes (FAQ)
### ¿Cuál es la distancia libre frontal mínima exigida para una base de medidor de 240 V en instalación residencial?
La distancia libre frontal mínima exigida según las normas de instalaciones eléctricas es de 0.91 m (3 pies) desde la cara frontal del envolvente hasta cualquier obstáculo, aplicable a tensiones nominales a tierra de hasta 150 V en condición 1 o 2.

### ¿Qué ancho mínimo debe tener el espacio de trabajo frente a una base de medidor?
El ancho mínimo del espacio de trabajo es de 762 mm (30 pulgadas) medido horizontalmente, pudiendo estar centrado respecto al equipo o alineado a uno de sus lados, siempre que no sea inferior al ancho del propio gabinete.

### ¿A qué altura máxima puede instalarse un centro de carga combinado con base de medidor?
La altura máxima del centro del medidor para lectura directa sin ayudas es de 1.8 m (6 pies) sobre el piso, aunque las normas permiten hasta 2.0 m (6.5 ft) si el equipo es accesible mediante plataforma portátil.

### ¿Cuánto espacio libre vertical debe haber por encima de una base de medidor?
Se requiere un espacio libre vertical continuo de al menos 1.98 m (6.5 pies) desde el suelo hasta la altura definida para el espacio de trabajo, incluyendo el área sobre el medidor, salvo que el equipo sobrepase esa cota, en cuyo caso la altura del equipo define el límite.

### ¿Qué distancia debe guardar una base de medidor respecto a una tubería de gas?
La distancia horizontal mínima entre la base de un medidor eléctrico y un medidor de gas o tubería de gas combustible es de 1.0 m (3.3 pies) para reducir riesgos de ignición y permitir operaciones seguras en ambas instalaciones.

### ¿Cuánto puede sobresalir un soporte estructural u otro equipo frente a la base del medidor?
Los soportes, charolas, tuberías u otros equipos adyacentes no deben sobresalir más de 150 mm (6 pulgadas) del plano frontal de la base del medidor, con el fin de no invadir el espacio de trabajo ni obstruir la apertura de puertas a 90 grados.

## Fuentes consultadas

- **engineeringtoolbox.com**: https://www.engineeringtoolbox.com/
- **mikeholt.com**: https://www.mikeholt.com/newsletters.php?action=display&letterID=2595
- **electrical4u.com**: https://www.electrical4u.com/energy-meter-testing/
