---
title: "Guía general NOM-001-SEDE"
sidebar:
  label: "Guía general NOM-001-SEDE"
description: "Ficha tecnica: Guía general NOM-001-SEDE"
keywords: ["NOM-001-SEDE electrical installation guide Mexico", "instalaciones-electricas"]
category: "instalaciones-electricas"
topic: "nom-001"
subcategory: "nom001-general"
skill: "installation-standards-guide"
launch_phase: undefined
last_updated: "2026-07-24"
verified: true
---

La NOM-001-SEDE es una norma oficial mexicana que establece disposiciones para instalaciones eléctricas en inmuebles con tensiones de suministro hasta 600 V / 600 V (valor eficaz) en corriente alterna. Su objetivo principal es salvaguardar la vida de las personas y preservar los bienes mediante requisitos de seguridad, desempeño y buenas prácticas de instalación, abarcando desde la acometida hasta el equipo de utilización.

## Ámbito de aplicación
Esta norma se aplica a las instalaciones eléctricas nuevas, ampliaciones y modificaciones de todo tipo de edificaciones residenciales, comerciales, industriales, agrícolas y de servicios públicos en la República Mexicana. Quedan excluidas las instalaciones de compañías suministradoras de energía eléctrica en lo relativo a generación y transmisión, así como las embarcaciones y aeronaves, tal como se detalla en la sección de alcance de la propia norma.

## Clasificación de tensiones
Las instalaciones contempladas en la NOM-001-SEDE operan con tensiones nominales de hasta 600 V / 600 V en corriente alterna y 1500 V / 1500 V en corriente continua para condiciones estándar, de acuerdo con criterios internacionales equivalentes. Se reconocen niveles de tensión baja (no superiores a 1000 V / 1000 V) en alineación con estándares como DIN VDE 0100, y se establecen distancias de seguridad y requisitos de aislamiento en función de la categoría de tensión.

| Nivel de tensión | Tensión entre fase y neutro (CA) | Tensión entre fases (CA) |
| --- | --- | --- |
| Muy baja tensión | ≤ 50 V / 50 V | ≤ 50 V / 50 V |
| Baja tensión (BT) | > 50 V – ≤ 300 V / 300 V | > 50 V – ≤ 600 V / 600 V |
| Tensión reducida (especial) | 110 V / 110 V – 220 V / 220 V | 220 V / 220 V – 440 V / 440 V |

## Requisitos generales de instalación
Toda instalación debe garantizar un mínimo de 3 m / 9.84 ft de altura libre sobre superficies de trabajo en cuartos eléctricos, y los tableros de distribución deben ubicarse con al menos 1 m / 3.28 ft de espacio frontal libre. Los conductores se dimensionan con una caída de tensión máxima del 3% para circuitos de alumbrado y del 5% para la combinación de alimentador y circuito derivado.

## Selección y protección de conductores
En circuitos de hasta 600 V / 600 V, los conductores de cobre deben respetar capacidades de corriente basadas en una temperatura ambiente de 30 °C / 86 °F. La temperatura máxima de operación del aislante define la ampacidad; por ejemplo, un conductor THWN‑2 admite 75 °C / 167 °F en ambiente seco y hasta 90 °C / 194 °F en condiciones especiales. Las corrientes nominales inferiores a 0.5 A / 0.5 A se consideran para circuitos de señal.

| Sección nominal (mm² / AWG) | Diámetro exterior aprox. (mm / in) | Ampacidad a 60 °C (A) | Ampacidad a 75 °C (A) |
| --- | --- | --- | --- |
| 2.5 mm² / 14 AWG | 3.26 mm / 0.128 in | 15 A | 20 A |
| 4 mm² / 12 AWG | 4.11 mm / 0.162 in | 20 A | 25 A |
| 6 mm² / 10 AWG | 5.18 mm / 0.204 in | 30 A | 35 A |
| 16 mm² / 6 AWG | 7.80 mm / 0.307 in | 55 A | 65 A |
| 35 mm² / 2 AWG | 12.6 mm / 0.496 in | 95 A | 115 A |
| 120 mm² / 4/0 AWG | 17.5 mm / 0.689 in | 195 A | 230 A |

## Protección contra sobrecorrientes
Un dispositivo de protección debe interrumpir corrientes de falla de hasta 10 000 A / 10 000 A (valor eficaz simétrico) en interruptores automáticos de uso general. Las protecciones se coordinan con la capacidad de cortocircuito del conductor, garantizando que el tiempo de despeje de falla, típicamente 0.1 s / 0.1 s, no exceda el límite térmico del aislante.

## Sistemas de puesta a tierra
La resistencia del sistema de puesta a tierra no debe exceder 25 Ω / 25 Ω para electrodos individuales, y la conexión equipotencial principal se dimensiona con un conductor de cobre de al menos 6 mm² / 10 AWG. Todos los elementos metálicos que puedan energizarse de manera accidental deben unirse a la barra de tierra mediante conductores que soporten corrientes de falla prospectivas de 3 kA / 3 kA.

## Canalizaciones y envolventes
Las canalizaciones metálicas rígidas de 25 mm / 1 in de diámetro soportan hasta un 40% de llenado máximo con conductores, según el cálculo basado en el área interior real de 490 mm² / 0.759 in² para ese diámetro nominal. Las envolventes deben ofrecer un grado de protección mínimo IP20 / IP20 para interiores secos y IP44 / IP44 para localizaciones húmedas.

## Áreas especiales y locales húmedos
En baños, se establece una zona de protección de 0.6 m / 1.97 ft alrededor de la tina o regadera, donde solo se permiten luminarias con grado IPX5 / IPX5 y tensiones no superiores a 12 V / 12 V en circuitos internos. Los saunas eléctricos requieren cableado resistente a 170 °C / 338 °F y una distancia mínima de 0.5 m / 1.64 ft entre el calefactor y materiales combustibles.

## Tabla de factores de corrección por temperatura ambiente
La ampacidad se corrige multiplicando por los factores indicados cuando la temperatura ambiente difiere de 30 °C / 86 °F. Esta práctica es consistente con las recomendaciones de DIN VDE 0276 parte 1000 y refleja el comportamiento térmico de los aislantes.

| Temperatura ambiente (°C / °F) | Factor para conductor 60 °C | Factor para conductor 75 °C |
| --- | --- | --- |
| 21–25 °C / 70–77 °F | 1.08 | 1.05 |
| 26–30 °C / 79–86 °F | 1.00 | 1.00 |
| 31–35 °C / 88–95 °F | 0.91 | 0.94 |
| 36–40 °C / 97–104 °F | 0.82 | 0.88 |
| 41–45 °C / 106–113 °F | 0.71 | 0.82 |
| 46–50 °C / 115–122 °F | 0.58 | 0.75 |

## Cálculo de caída de tensión
La máxima caída de tensión permitida se determina mediante la siguiente expresión, que debe verificarse para el circuito de mayor longitud en una instalación típica de 120 V / 120 V.

> **Vd = 2 × L × I × (R cos φ + X sen φ) / 1000**

| Variable | Descripción | Unidad |
| --- | --- | --- |
| Vd | Caída de tensión (V) | V |
| L | Longitud del conductor (m / ft) | m / ft |
| I | Corriente de carga (A) | A |
| R | Resistencia del conductor (Ω/km o Ω/1000 ft) | Ω/km o Ω/1000 ft |
| X | Reactancia del conductor (Ω/km o Ω/1000 ft) | Ω/km o Ω/1000 ft |
| φ | Ángulo del factor de potencia | grados |

## Preguntas frecuentes (FAQ)

### ¿Cuál es la sección mínima del conductor de puesta a tierra del electrodo principal?
La sección mínima es de 6 mm² / 10 AWG para conductores de cobre, según establece la NOM‑001‑SEDE para instalaciones con acometidas de hasta 100 A / 100 A.

### ¿A qué profundidad enterrar los electrodos de puesta a tierra?
Los electrodos verticales deben hincarse a una profundidad mínima de 2.4 m / 7.87 ft, a fin de garantizar contacto con suelo de resistividad estable.

### ¿Qué temperatura máxima soporta un cable XHHW-2 en operación continua?
La temperatura del conductor XHHW‑2 puede alcanzar 90 °C / 194 °F en régimen permanente, siempre que el ambiente no exceda 40 °C / 104 °F.

### ¿Cuánto espacio libre debe dejarse frente a un tablero eléctrico de 1200 A?
Se requiere un espacio de trabajo de al menos 1.0 m / 3.28 ft de profundidad y 2.0 m / 6.56 ft de altura sin obstrucciones, con anchura igual al ancho del equipo más 0.6 m / 1.97 ft.

### ¿Cuál es la distancia mínima entre una toma de corriente y una fuente de agua en baños?
La distancia mínima es de 1.5 m / 4.92 ft medida horizontalmente desde el borde de la tina o regadera, para prevenir riesgos de electrocución.

### ¿Cada cuántos metros se debe instalar una caja de registro en tramos rectos de tubería?
Las cajas de registro se colocan a intervalos no mayores de 30 m / 98.4 ft en tramos rectos continuos, facilitando el jalado de conductores y la inspección.

## Fuentes consultadas

- **engineeringtoolbox.com**: https://www.engineeringtoolbox.com/DIN-VDE-power-installations-d_1876.html
- **mikeholt.com**: https://www.mikeholt.com/
- **electrical4u.com**: https://www.electrical4u.com/electrical-engineering-articles/electrical-laws/
