---
title: "Comparativa NOM-001 vs NEC"
sidebar:
  label: "Comparativa NOM-001 vs NEC"
description: "Ficha tecnica: Comparativa NOM-001 vs NEC"
keywords: ["NOM-001 vs NEC comparison differences", "instalaciones-electricas"]
category: "instalaciones-electricas"
topic: "standards-comparison"
subcategory: "nom-vs-nec-comparison"
skill: "installation-standards-guide"
launch_phase: undefined
last_updated: "2026-07-24"
verified: true
---

La NOM‑001‑SEDE y el National Electrical Code (NEC) constituyen los dos marcos normativos de referencia para instalaciones eléctricas en México y Estados Unidos, respectivamente. La NOM‑001‑SEDE‑2012 toma como base fundamental el NFPA 70 (NEC), incorporando adaptaciones a las condiciones de la red eléctrica mexicana, mientras que el NEC se actualiza cada 3 años y es adoptado por la mayoría de los estados de la Unión Americana. Esta comparativa expone las diferencias técnicas más relevantes, desde las tensiones nominales hasta la clasificación de áreas peligrosas, para facilitar la consulta de profesionales que trabajan con ambos estándares.

## Organismos emisores y alcance
La NOM‑001‑SEDE es emitida por la Secretaría de Economía de México a través del Comité Consultivo Nacional de Normalización de Instalaciones Eléctricas. Su cumplimiento es obligatorio en todo el territorio mexicano para instalaciones destinadas a la utilización de energía eléctrica. El NEC, identificado formalmente como ANSI/NFPA 70, es publicado por la National Fire Protection Association (NFPA), una asociación privada de los Estados Unidos. Aunque no es una ley federal, su adopción por parte de estados y municipios lo convierte en el código eléctrico de facto, siendo actualizado cada 3 años.

## Clasificación de áreas peligrosas
Ambos documentos emplean los sistemas de clasificación Clase/División y Zona para determinar los requisitos de instalación en atmósferas explosivas. La NOM‑001‑SEDE‑2012 reproduce el enfoque del NEC, por lo que las definiciones y grupos de materiales son coincidentes. La única diferencia práctica radica en que la NOM‑001 incluye referencias específicas a las condiciones ambientales y a los productos típicos de la industria mexicana, pero sin modificar la estructura de clasificación.

### Sistema Clase/División (NEC Artículo 500, adoptado por NOM‑001)
| Clase | Naturaleza del material peligroso |
| --- | --- |
| Clase I | Gases o vapores inflamables presentes (o que puedan estarlo) en cantidades suficientes para producir mezclas explosivas o igníferas. |
| Clase II | Polvos combustibles o conductores presentes (o que puedan estarlo) en cantidades suficientes para producir mezclas explosivas o igníferas. |
| Clase III | Fibras o partículas igníferas presentes (o que puedan estarlo) en cantidades suficientes para producir mezclas explosivas o igníferas. |

| División | Probabilidad de presencia del material peligroso |
| --- | --- |
| División 1 | Alta probabilidad de mezcla explosiva: presente de forma continua, intermitente o periódica, o proveniente del propio equipo en operación normal. |
| División 2 | Baja probabilidad: presente solo durante condiciones anormales y por periodos cortos, como rotura de un contenedor o fallo del sistema. |

| Grupo | Tipo de material peligroso y criterio |
| --- | --- |
| Grupo A | Atmósferas con acetileno. |
| Grupo B | Gases o vapores con MESG ≤ 0,45 mm / 0,018 in o relación MIC ≤ 0,40, como hidrógeno, butadieno, óxido de etileno, óxido de propileno o acroleína. |
| Grupo C | Gases o vapores con MESG > 0,75 mm / 0,030 in o relación MIC > 0,40 y ≤ 0,80, como monóxido de carbono, éter, sulfuro de hidrógeno, etileno y gases equivalentes. |
| Grupo D | Gases o vapores con MESG > 0,75 mm / 0,030 in o relación MIC > 0,80, como gasolina, acetona, amoniaco, benceno, butano, etanol, metano, gas natural, propano. |
| Grupo E | Polvos metálicos combustibles: aluminio, magnesio, bronce, cromo, titanio, zinc y sus aleaciones comerciales. |
| Grupo F | Polvos carbonáceos: negro de carbón, carbón vegetal, coque, carbón con más del 8 % de volátiles atrapados. |
| Grupo G | Polvos combustibles no incluidos en E ni F: harina, grano, almidón, azúcar, madera, plásticos y productos químicos. |

### Sistema de Zonas (NEC Artículos 505/506, adoptado por NOM‑001)
| Zona | Naturaleza y probabilidad del material (gases y vapores) |
| --- | --- |
| Zona 0 | Concentraciones igníferas presentes de forma continua o por periodos prolongados. |
| Zona 1 | Concentraciones igníferas probables en condiciones normales de operación. |
| Zona 2 | Concentraciones igníferas no probables en operación normal; si aparecen, solo por periodos cortos. |

Para polvos combustibles se aplica una estructura análoga de tres zonas recogida en el artículo 506.

## Tensiones nominales y sistemas
La diferencia más visible entre ambos códigos se encuentra en las tensiones nominales de baja tensión. México estandariza 127 V entre fase y neutro y 220 V entre fases para servicios monofásicos y trifásicos residenciales/comerciales. Estados Unidos utiliza 120 V / 240 V. En el ámbito industrial, la NOM‑001 reconoce los mismos niveles de media tensión que el NEC (480 V, 600 V, etc.), pero la tensión de distribución secundaria más común en México es 220 V trifásico.

| Sistema | NOM‑001‑SEDE‑2012 (México) | NEC (EE.UU.) |
| --- | --- | --- |
| Residencial monofásico | 127 V fase‑neutro / 220 V fase‑fase | 120 V fase‑neutro / 240 V fase‑fase |
| Trifásico comercial ligero | 127 V / 220 V (estrella) | 120 V / 208 V (estrella) |
| Industrial común | 220 V, 480 V | 480 V, 600 V |
| Frecuencia | 60 Hz | 60 Hz |

## Requisitos de puesta a tierra
La filosofía de puesta a tierra es esencialmente idéntica: ambos exigen un electrodo de puesta a tierra con una resistencia no mayor de 25 Ω (o un segundo electrodo en caso de superar ese valor). Sin embargo, la NOM‑001 detalla con mayor precisión los tipos de electrodos permitidos en función de las condiciones del suelo mexicano, y prescribe la utilización de conductores de puesta a tierra de cobre desnudo o con aislamiento verde/amarillo, en línea con la práctica armonizada internacional. El NEC permite el uso de conductores verdes o desnudos y conduce a los mismos valores límite de resistencia.

## Protección contra sobrecorriente y fallas
Ambas normas comparten los principios de coordinación de protecciones (fusibles, interruptores automáticos) y la obligación de proteger los conductores según su ampacidad. Los valores de ajuste, las curvas de disparo y los requisitos de selectividad se rigen por las mismas tablas de capacidad de corriente, aunque la NOM‑001 puede incluir factores de corrección por temperatura ambiente específicos para las regiones climáticas de México. La protección contra falla a tierra (GFCI) se exige de manera similar en cocinas, baños y exteriores, con corrientes de disparo de 5 mA.

## Métodos de cableado y materiales
Los métodos de cableado reconocidos (tubo conduit metálico, no metálico, cable armado, etc.) son prácticamente los mismos. La NOM‑001, al ser una adaptación del NEC, incorpora los artículos correspondientes sin cambios sustanciales, pero añade referencias a normas mexicanas de producto (NMX) para los materiales de instalación. Las diferencias más notables se encuentran en el código de colores obligatorio para los conductores, resumido en la tabla comparativa.

## Tabla comparativa de diferencias

| Aspecto | NOM‑001‑SEDE‑2012 (México) | NEC (NFPA 70, EE.UU.) |
| --- | --- | --- |
| Tensión residencial fase‑neutro | 127 V | 120 V |
| Tensión residencial fase‑fase | 220 V | 240 V |
| Tensión comercial trifásica | 127 V/220 V | 120 V/208 V, 277 V/480 V |
| Código de colores conductores activos | Negro, rojo, azul (trifásico) | Negro, rojo, azul (práctica común, no obligatorio) |
| Neutro | Blanco o gris | Blanco o gris |
| Tierra de protección | Verde o verde/amarillo | Verde o desnudo |
| Puesta a tierra – resistencia máxima | 25 Ω (electrodo suplementario si es mayor) | 25 Ω (electrodo suplementario si es mayor) |
| Clasificación áreas peligrosas | Clase/División y Zona, igual que NEC | Clase/División (art. 500) y Zona (art. 505/506) |
| Organismo emisor | Secretaría de Economía (gobierno mexicano) | NFPA (asociación privada) |
| Adopción | Obligatoria en todo México | Voluntaria por estados; adoptada en la mayoría |
| Frecuencia de actualización | Variable; última versión 2012 | Cada 3 años (última: 2023) |

## Preguntas frecuentes (FAQ)

### ¿Cuál es la tensión nominal residencial en México según NOM-001?
La tensión nominal residencial en México es de 127 V entre fase y neutro y 220 V entre fases, mientras que en los Estados Unidos, bajo el NEC, los valores estándar son 120 V y 240 V respectivamente.

### ¿Cuántas clases de áreas peligrosas define el sistema Clase/División del NEC?
El NEC (y por tanto la NOM‑001) define 3 clases de áreas peligrosas: Clase I para gases y vapores, Clase II para polvos combustibles y Clase III para fibras o partículas igníferas.

### ¿Cuántos grupos de gases existen en la clasificación Clase I del NEC?
Existen 4 grupos para gases: Grupo A (acetileno), Grupo B (hidrógeno y equivalentes), Grupo C (éter, etileno, etc.) y Grupo D (metano, propano, gasolina, etc.), diferenciados por los valores de MESG y relación MIC.

### ¿Cuántas zonas de riesgo para gases y vapores contempla el sistema de zonas del NEC?
El sistema de zonas del artículo 505 del NEC reconoce 3 zonas: Zona 0 (presencia continua), Zona 1 (presencia probable en operación normal) y Zona 2 (presencia solo anormal o por corto tiempo).

### ¿Cuál es el valor MESG máximo para que un gas se clasifique en el Grupo B según NEC?
Un gas pertenece al Grupo B si su MESG es menor o igual a 0,45 mm / 0,018 in, o su relación MIC es menor o igual a 0,40, condiciones que cumplen gases como el hidrógeno, el butadieno y el óxido de propileno.

### ¿Cada cuántos años se actualiza el NEC y cómo se compara con la NOM‑001?
El NEC se publica cada 3 años; la edición más reciente es la de 2023. La NOM‑001‑SEDE no sigue un ciclo fijo: su última versión data de 2012, y actualmente se trabaja en un proyecto de actualización para armonizarla con ediciones más recientes del NEC.

## Fuentes consultadas

- **engineeringtoolbox.com**: https://www.engineeringtoolbox.com/hazardous-areas-classification-d_345.html
- **mikeholt.com**: https://www.mikeholt.com/understanding-the-nec.php
- **electrical4u.com**: https://www.electrical4u.com/nominal-voltage/
