---
title: "Comparativa de métodos de alambrado"
sidebar:
  label: "Comparativa de métodos de alambrado"
description: "Ficha tecnica: Comparativa de métodos de alambrado"
keywords: ["electrical wiring methods comparison conduit cable", "instalaciones-electricas"]
category: "instalaciones-electricas"
topic: "wiring-methods"
subcategory: "wiring-methods-comparison"
skill: "installation-standards-guide"
launch_phase: undefined
last_updated: "2026-07-24"
verified: true
---

La comparativa de métodos de alambrado abarca el análisis de sistemas de canalización, cables y técnicas de instalación para distribución eléctrica en edificaciones, evaluando protección mecánica, capacidad de corriente, costo y facilidad de instalación. La selección del método adecuado depende de factores como el entorno, los requisitos del código eléctrico y las necesidades de modificación futura. Los métodos más comunes incluyen tubo conduit metálico y no metálico, cable armado, cable con cubierta no metálica y sistemas de canalización abierta.

## Clasificación de métodos de alambrado

| Método | Tipo | Material típico | Protección mecánica | Flexibilidad | Costo relativo de instalación |
| --- | --- | --- | --- | --- | --- |
| Tubo conduit rígido (RMC/GRC) | Canalización | Acero galvanizado, aluminio | Muy alta | Rígido, requiere doblado en sitio | Alto |
| Tubo conduit metálico intermedio (IMC) | Canalización | Acero | Alta, menor que RMC | Rígido, requiere doblado | Medio-alto |
| Tubo metálico eléctrico (EMT) | Canalización | Acero, aluminio | Media | Rígido, más ligero que IMC | Medio |
| Tubo no metálico (ENT/PVC rígido) | Canalización | PVC | Media-baja (según tipo) | Flexible (ENT) o rígido (PVC) | Bajo-medio |
| Cable armado (AC) | Cable | Conductores con envoltura metálica espiral | Media | Flexible | Medio |
| Cable con cubierta metálica (MC) | Cable | Conductores con cubierta metálica corrugada o lisa | Media-alta | Flexible | Medio |
| Cable con cubierta no metálica (NM) | Cable | Conductores con chaqueta de PVC | Baja | Flexible | Bajo |
| Alambrado abierto sobre aisladores | Conductores desnudos | Cobre o aluminio con aisladores de porcelana | Muy baja | No aplica | Muy bajo (temporal) |

## Métodos de instalación según norma

La norma IEC 60364 clasifica los métodos de instalación de conductores en categorías que afectan directamente la capacidad de corriente admisible. Los métodos principales referenciados en las tablas de ampacidad son A1, A2, B1 y B2.

| Método | Descripción | Disipación térmica | Ejemplo de aplicación |
| --- | --- | --- | --- |
| A1 | Cables unipolares en tubo conduit dentro de pared térmicamente aislada | Muy baja | Instalación residencial con aislación térmica |
| A2 | Cable multipolar o con cubierta en tubo conduit dentro de pared térmicamente aislada | Muy baja | Similar a A1 para cables multipolares |
| B1 | Cables unipolares en tubo conduit sobre pared | Baja-media | Instalación industrial sobre muro |
| B2 | Cable multipolar o con cubierta en tubo conduit sobre pared | Baja-media | Instalación comercial visible |

## Ampacidad comparada por método de instalación

La ampacidad de conductores de cobre con aislamiento de PVC, temperatura máxima de operación 70 °C / 158 °F y temperatura ambiente máxima 70 °C / 158 °F varía según el método de instalación y la sección del conductor.

| Sección mm² / AWG (aprox.) | A1 2 conductores A / amp | A1 3 conductores A / amp | A2 2 conductores A / amp | A2 3 conductores A / amp | B1 2 conductores A / amp | B1 3 conductores A / amp | B2 2 conductores A / amp | B2 3 conductores A / amp |
| --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1,5 mm² / 15 AWG | 15,5 A / 15,5 amp | 13,5 A / 13,5 amp | 15,5 A / 15,5 amp | 13,0 A / 13,0 amp | 17,5 A / 17,5 amp | 15,5 A / 15,5 amp | 16,5 A / 16,5 amp | 15,0 A / 15,0 amp |
| 2,5 mm² / 13 AWG | 19,5 A / 19,5 amp | 18,0 A / 18,0 amp | 18,5 A / 18,5 amp | 17,5 A / 17,5 amp | 24,0 A / 24,0 amp | 21,0 A / 21,0 amp | 23,0 A / 23,0 amp | 20,0 A / 20,0 amp |
| 4,0 mm² / 11 AWG | 26,0 A / 26,0 amp | 24,0 A / 24,0 amp | 25,0 A / 25,0 amp | 23,0 A / 23,0 amp | 32,0 A / 32,0 amp | 28,0 A / 28,0 amp | 30,0 A / 30,0 amp | 27,0 A / 27,0 amp |
| 6,0 mm² / 9 AWG | 34,0 A / 34,0 amp | 31,0 A / 31,0 amp | 32,0 A / 32,0 amp | 29,0 A / 29,0 amp | 41,0 A / 41,0 amp | 36,0 A / 36,0 amp | 38,0 A / 38,0 amp | 34,0 A / 34,0 amp |
| 10,0 mm² / 7 AWG | 46,0 A / 46,0 amp | 42,0 A / 42,0 amp | 43,0 A / 43,0 amp | 39,0 A / 39,0 amp | 57,0 A / 57,0 amp | 50,0 A / 50,0 amp | 52,0 A / 52,0 amp | 46,0 A / 46,0 amp |
| 16,0 mm² / 5 AWG | 61,0 A / 61,0 amp | 56,0 A / 56,0 amp | 57,0 A / 57,0 amp | 52,0 A / 52,0 amp | 76,0 A / 76,0 amp | 68,0 A / 68,0 amp | 69,0 A / 69,0 amp | 62,0 A / 62,0 amp |
| 25,0 mm² / 3 AWG | 80,0 A / 80,0 amp | 73,0 A / 73,0 amp | 75,0 A / 75,0 amp | 68,0 A / 68,0 amp | 101,0 A / 101,0 amp | 89,0 A / 89,0 amp | 90,0 A / 90,0 amp | 80,0 A / 80,0 amp |
| 35,0 mm² / 2 AWG | 99,0 A / 99,0 amp | 89,0 A / 89,0 amp | 92,0 A / 92,0 amp | 83,0 A / 83,0 amp | 125,0 A / 125,0 amp | 110,0 A / 110,0 amp | 111,0 A / 111,0 amp | 99,0 A / 99,0 amp |
| 50,0 mm² / 1/0 AWG | 119,0 A / 119,0 amp | 108,0 A / 108,0 amp | 110,0 A / 110,0 amp | 99,0 A / 99,0 amp | 151,0 A / 151,0 amp | 134,0 A / 134,0 amp | 133,0 A / 133,0 amp | 118,0 A / 118,0 amp |
| 70,0 mm² / 2/0 AWG | 151,0 A / 151,0 amp | 136,0 A / 136,0 amp | 139,0 A / 139,0 amp | 125,0 A / 125,0 amp | 192,0 A / 192,0 amp | 171,0 A / 171,0 amp | 168,0 A / 168,0 amp | 149,0 A / 149,0 amp |
| 95,0 mm² / 3/0 AWG | 182,0 A / 182,0 amp | 164,0 A / 164,0 amp | 167,0 A / 167,0 amp | 150,0 A / 150,0 amp | 232,0 A / 232,0 amp | 207,0 A / 207,0 amp | 201,0 A / 201,0 amp | 179,0 A / 179,0 amp |
| 120,0 mm² / 4/0 AWG | 210,0 A / 210,0 amp | 188,0 A / 188,0 amp | 192,0 A / 192,0 amp | 172,0 A / 172,0 amp | 269,0 A / 269,0 amp | 239,0 A / 239,0 amp | 232,0 A / 232,0 amp | 206,0 A / 206,0 amp |
| 150,0 mm² / 250 kcmil | 240,0 A / 240,0 amp | 216,0 A / 216,0 amp | 219,0 A / 219,0 amp | 196,0 A / 196,0 amp | — | — | — | — |
| 185,0 mm² / 350 kcmil | 273,0 A / 273,0 amp | 245,0 A / 245,0 amp | 248,0 A / 248,0 amp | 223,0 A / 223,0 amp | — | — | — | — |
| 240,0 mm² / 450 kcmil | 320,0 A / 320,0 amp | 286,0 A / 286,0 amp | 291,0 A / 291,0 amp | 261,0 A / 261,0 amp | — | — | — | — |
| 300,0 mm² / 600 kcmil | 367,0 A / 367,0 amp | 328,0 A / 328,0 amp | 334,0 A / 334,0 amp | 298,0 A / 298,0 amp | — | — | — | — |

## Capacidad de corriente en función de la temperatura

La ampacidad de los conductores instalados mediante cualquier método de alambrado está condicionada por la temperatura ambiente y la temperatura máxima de operación del aislamiento. Para conductores con aislamiento de PVC y temperatura máxima de 70 °C / 158 °F, la capacidad de corriente debe corregirse si la temperatura ambiente supera los 30 °C / 86 °F. Los conductores agrupados dentro de un mismo conduit o canalización requieren además factores de agrupamiento que reducen la ampacidad nominal.

## Ventajas y desventajas por método

| Método | Ventajas | Desventajas |
| --- | --- | --- |
| Tubo conduit metálico (RMC/IMC/EMT) | Protección mecánica superior, blindaje electromagnético, puede servir como conductor de puesta a tierra, admite cambios de conductores sin obra civil | Costo elevado, instalación laboriosa, límite de 360° en curvas acumuladas, requiere equipos de doblado, disipación térmica reducida |
| Tubo conduit no metálico (PVC/ENT) | Resistente a la corrosión, liviano, menor costo de material e instalación, adecuado para embebido en concreto | No proporciona blindaje electromagnético, menor protección mecánica, requiere conductor de tierra separado, no apto para áreas clasificadas |
| Cable armado (AC) | Flexible, protección mecánica moderada, instalación rápida, no requiere doblado de tubos | Cubierta metálica no estanca, limitado para ambientes húmedos, costo medio |
| Cable con cubierta no metálica (NM) | Muy económico, instalación sencilla y rápida, ampliamente disponible para uso residencial | Protección mecánica mínima, no apto para exposición directa, restringido a edificaciones de hasta tres pisos en muchas jurisdicciones |
| Alambrado expuesto sobre aisladores | Costo muy bajo, fácil inspección visual, adecuado para instalaciones temporales | Muy vulnerable a daños mecánicos y ambientales, riesgo de incendio y electrocución, no cumple códigos actuales para instalaciones permanentes |

## Aplicaciones típicas

El tubo conduit metálico rígido y el IMC se especifican en instalaciones industriales, áreas clasificadas y donde el daño mecánico severo es probable. El EMT se utiliza extensamente en edificios comerciales para circuitos de iluminación y tomacorrientes, por su balance entre costo y protección. El conduit de PVC rígido es la elección para instalaciones subterráneas y en ambientes corrosivos, mientras que el ENT flexible se usa en muros de concreto y aplicaciones residenciales donde la flexibilidad reduce el tiempo de instalación. El cable MC predomina en edificios comerciales y de oficinas como alternativa al conduit cuando se requiere flexibilidad y protección mecánica moderada. El cable NM es el estándar en construcción residencial unifamiliar y multifamiliar de baja altura para circuitos de iluminación, tomas y electrodomésticos.

## Comparativa de costos y tiempo de instalación

| Método | Costo relativo de material por 30 m (100 ft) | Costo relativo de mano de obra | Tiempo de instalación típico para circuito sencillo de 30 m (100 ft) |
| --- | --- | --- | --- |
| Tubo conduit metálico (EMT) | Medio | Alto | 4-6 horas |
| Tubo conduit PVC rígido | Bajo | Medio | 3-5 horas |
| Cable MC | Medio-alto | Bajo-medio | 1,5-3 horas |
| Cable NM | Muy bajo | Muy bajo | 0,5-1,5 horas |
| Alambrado expuesto (cleat) | Muy bajo | Muy bajo | 0,5-1 hora |

## Factores de selección

La elección del método de alambrado requiere evaluar el entorno de instalación (seco, húmedo, corrosivo, explosivo), el grado de protección mecánica necesario, la flexibilidad para modificaciones futuras, las restricciones del código eléctrico local y la relación costo-beneficio del ciclo de vida. En áreas con presencia de vapores inflamables, los métodos con conduit sellado son obligatorios. Para instalaciones temporales, el alambrado abierto con aisladores cerámicos ofrece una solución económica. En edificios de oficinas, el cable MC en bandejas portacables permite una alta densidad de circuitos con facilidad de mantenimiento. Las instalaciones residenciales priorizan el cable NM por su rapidez y economía, excepto en jurisdicciones como Chicago, donde el uso de conduit es mandatorio en todas las edificaciones.

## Preguntas frecuentes (FAQ)

### ¿Qué ampacidad ofrece un cable de cobre de 2,5 mm² con aislamiento PVC instalado bajo método A2 con dos conductores?
Ofrece 18,5 A / 18,5 amp según tablas normalizadas para instalaciones fijas en edificios con temperatura máxima de operación de 70 °C / 158 °F.

### ¿Cuál es la corriente máxima para un conductor de 4 mm² con tres conductores en método B1?
La corriente máxima es de 28 A / 28 amp, bajo condiciones de temperatura ambiente y de operación de 70 °C / 158 °F.

### ¿Cuántos grados de curvatura total se permiten como máximo en una tirada de tubo conduit entre puntos de acceso?
No se permiten más de 360 grados de curvatura acumulada en un solo tramo, lo que equivale a cuatro curvas de 90 grados.

### ¿Qué sección de conductor en método B1 soporta al menos 50 A con dos conductores activos?
Un conductor de 10 mm² / 7 AWG soporta 57 A / 57 amp, siendo suficiente para 50 A / 50 amp.

### ¿Cuál es la ampacidad para un cable multipolar de 16 mm² en método A2 con tres conductores?
La ampacidad es de 52 A / 52 amp para cable multipolar con cubierta en tubo dentro de pared térmicamente aislada.

### ¿Qué reducción de corriente se produce al cambiar de método B1 a A1 para un conductor de 10 mm² con dos conductores?
La corriente se reduce de 57 A / 57 amp en B1 a 46 A / 46 amp en A1, una disminución de 11 A / 11 amp (aproximadamente el 19 %).

## Fuentes consultadas

- **engineeringtoolbox.com**: https://www.engineeringtoolbox.com/cables-current-rating-a1-a2-b1-b2-d_1875.html
- **mikeholt.com**: https://www.mikeholt.com/instructor2/img/product/pdf/1259687476sample.pdf
- **electrical4u.com**: https://www.electrical4u.com/system-of-wiring/
