---
title: "Clases de eficiencia de motores IE1-IE4"
sidebar:
  label: "Clases de eficiencia de motores IE1-IE4"
description: "Ficha tecnica: Clases de eficiencia de motores IE1-IE4"
keywords: ["motor efficiency class IE1 IE2 IE3 IE4 comparison", "maquinas-electricas"]
category: "maquinas-electricas"
topic: "motors-induction"
subcategory: "motor-efficiency-classes"
skill: "electrical-machine-reference-table"
launch_phase: undefined
last_updated: "2026-07-24"
verified: true
---

La eficiencia de un motor eléctrico es la relación entre la potencia mecánica entregada en el eje y la potencia eléctrica absorbida de la red. La norma IEC 60034-30 define cinco clases de eficiencia normalizadas para motores trifásicos asíncronos de jaula de ardilla, monovelocidad, servicio continuo (S1) y 2, 4 o 6 polos, con potencias nominales comprendidas entre 0,75 kW y 375 kW (1 hp – 500 hp). Estas clases permiten comparar el rendimiento energético y facilitan el cumplimiento de los estándares mínimos de eficiencia (MEPS) adoptados en distintos países.

## Clasificación IE1, IE2, IE3, IE4

La nomenclatura IE (*International Efficiency*) establece cinco niveles progresivos de eficiencia, donde un número más alto indica mayor rendimiento. Las clases IE1 a IE4 son las más extendidas en el mercado actual, mientras que IE5 (Ultra Premium) se encuentra aún en fase de estandarización para motores con velocidad variable.

| Clase   | Denominación        | Eficiencia relativa       | Año de introducción en UE |
|---------|---------------------|---------------------------|---------------------------|
| IE1     | Eficiencia estándar | Baja                      | Hasta 2009                |
| IE2     | Alta eficiencia     | Mejora IE1 en 2–4 puntos  | Obligatorio desde 2015    |
| IE3     | Eficiencia premium  | Mejora IE2 en 1–3 puntos  | Obligatorio desde 2017    |
| IE4     | Eficiencia súper premium | Pérdidas reducidas hasta un 15 % respecto a IE3 | Voluntario / nichos |

## Eficiencia mínima según IEC 60034-30

La eficiencia nominal mínima para cada clase depende de la potencia, el número de polos y la frecuencia de red (50 Hz o 60 Hz). La tabla siguiente recoge los valores de referencia para motores de 4 polos a 50 Hz, que son los más comunes en la industria europea. Las tolerancias se rigen por IEC 60034-1.

| Potencia nominal (kW / hp) | IE1 (%) | IE2 (%) | IE3 (%)  | IE4 (%)  |
|----------------------------|---------|---------|----------|----------|
| 0,75 / 1                   | 72,1    | 75,5    | 80,7     | 83,5     |
| 1,1 / 1,5                  | 75,0    | 78,1    | 82,7     | 85,3     |
| 1,5 / 2                    | 77,2    | 80,1    | 84,2     | 86,7     |
| 2,2 / 3                    | 79,7    | 82,4    | 86,0     | 88,2     |
| 3 / 4                      | 81,5    | 84,0    | 87,1     | 89,3     |
| 4 / 5,4                    | 83,1    | 85,4    | 88,1     | 90,2     |
| 5,5 / 7,4                  | 84,7    | 86,9    | 89,2     | 91,1     |
| 7,5 / 10                   | 86,0    | 88,1    | 90,1     | 91,9     |
| 11 / 14,8                  | 87,6    | 89,4    | 91,2     | 92,9     |
| 15 / 20                    | 88,7    | 90,3    | 91,9     | 93,5     |
| 18,5 / 24,8                | 89,3    | 90,9    | 92,4     | 94,0     |
| 22 / 29,5                  | 89,9    | 91,3    | 92,7     | 94,3     |
| 30 / 40                    | 90,7    | 92,0    | 93,3     | 94,8     |
| 37 / 49,6                  | 91,2    | 92,5    | 93,7     | 95,1     |
| 45 / 60                    | 91,7    | 92,9    | 94,0     | 95,4     |
| 55 / 73,7                  | 92,1    | 93,2    | 94,3     | 95,7     |
| 75 / 100                   | 92,7    | 93,8    | 94,7     | 96,0     |
| 90 / 120                   | 93,0    | 94,1    | 95,0     | 96,2     |
| 110 / 147,5                | 93,2    | 94,3    | 95,2     | 96,4     |
| 132 / 177                  | 93,5    | 94,6    | 95,4     | 96,5     |
| 160 / 214,5                | 93,8    | 94,8    | 95,6     | 96,7     |
| 200 / 268                  | 94,0    | 95,0    | 95,8     | 96,9     |
| 250 / 335                  | 94,2    | 95,2    | 96,0     | 97,0     |
| 315 / 422                  | 94,4    | 95,4    | 96,2     | 97,2     |
| 375 / 503                  | 94,5    | 95,5    | 96,3     | 97,3     |

## Fórmula de eficiencia del motor

La eficiencia nominal se obtiene dividiendo la potencia mecánica útil entre la potencia eléctrica de entrada. Se expresa como porcentaje:

> **η = (P<sub>salida</sub> / P<sub>entrada</sub>) × 100 %**

| Variable          | Descripción                           | Unidad |
|-------------------|---------------------------------------|--------|
| η                 | Eficiencia del motor                  | %      |
| P<sub>salida</sub> | Potencia mecánica en el eje           | W, kW o hp |
| P<sub>entrada</sub> | Potencia eléctrica absorbida         | W      |

Cuando la potencia de salida se mide en caballos de fuerza (hp), la conversión es 1 hp = 746 W, por lo que:

> **η = (P<sub>hp</sub> × 746 / P<sub>entrada</sub>) × 100 %**

## Factores que afectan la eficiencia

La eficiencia real de un motor se desvía de los valores nominales en función de las condiciones de operación y de las pérdidas internas. Las principales pérdidas que determinan la clase IE son:

- **Pérdidas en el cobre (I²R):** en los devanados del estátor y del rotor, proporcionales al cuadrado de la corriente. Aumentan con la carga.
- **Pérdidas en el hierro:** originadas por histéresis y corrientes parásitas en el núcleo magnético, dependientes de la frecuencia y la densidad de flujo.
- **Pérdidas mecánicas:** por fricción en rodamientos y ventilación, prácticamente constantes con la carga.
- **Pérdidas adicionales (stray losses):** armónicos de flujo y corrientes inducidas en partes no activas, más difíciles de modelar.

Los motores IE3 e IE4 consiguen reducir esas pérdidas usando aceros magnéticos de mayor calidad, rotores con barras de cobre, optimización de ranuras y ventiladores más eficientes. La temperatura ambiente, el desequilibrio de tensión y la variación de frecuencia también afectan al rendimiento final.

## Normativas internacionales (MEPS)

Muchos países exigen que los motores comercializados cumplan un nivel mínimo de eficiencia energética (MEPS, *Minimum Energy Performance Standards*). Los requisitos suelen fijarse con referencia a las clases IE definidas por IEC 60034-30. La siguiente tabla resume las exigencias más relevantes:

| Región / País        | Norma de referencia  | Nivel mínimo exigido     | Fecha de entrada en vigor |
|----------------------|----------------------|--------------------------|---------------------------|
| Unión Europea        | Reglamento (EU) 2019/1781 | IE3 (≥ 0,75 kW) o IE2 con variador | 2017 (IE3), 2021 ampliado |
| Estados Unidos       | DOE 10 CFR 431       | IE3 equivalente (NEMA Premium) | 2010 – 2016 según potencia |
| Canadá               | NRCan                | IE3 equivalente          | 2012                      |
| China                | GB 18613‑2020        | IE3 para potencias altas | 2020                      |
| Brasil               | Portaria nº 1/2017   | IE3 / IE2 con variador   | 2020                      |
| México               | NOM‑016‑ENER‑2016    | IE3 (Premium)            | 2017                      |
| India                | IS 12615             | IE2 mínimo, IE3 promovido| 2018                      |

En América del Norte, la clasificación NEMA (*National Electrical Manufacturers Association*) es equivalente a la IEC: *NEMA Premium* corresponde aproximadamente a IE3, y *NEMA Super Premium* a IE4. La eficiencia se verifica mediante ensayos normalizados (método directo o de pérdidas segregadas) según IEEE 112 o IEC 60034‑2‑1.

## Preguntas frecuentes (FAQ)

### ¿Qué significa IE3 en un motor eléctrico?
IE3 designa la clase de eficiencia *Premium*, la cual exige eficiencias superiores a IE2 en aproximadamente un 2‑5 % según la potencia. Por ejemplo, un motor de 7,5 kW / 10 hp con clase IE3 alcanza una eficiencia nominal del 90,1 % (4 polos, 50 Hz).

### ¿Es obligatorio usar motores IE3 en Europa?
Desde el 1 de julio de 2021, todos los motores de 0,75 kW a 375 kW (1 hp a 500 hp) puestos en el mercado europeo deben cumplir como mínimo IE3, salvo que se alimenten mediante variador de frecuencia; en ese caso se admite IE2. La base legal es el Reglamento (UE) 2019/1781.

### ¿Cuánto se ahorra al reemplazar un motor IE1 por un IE3 de 15 kW?
Para un motor de 15 kW / 20 hp operando 4 000 horas anuales, el cambio de IE1 (88,7 %) a IE3 (91,9 %) reduce las pérdidas en unos 0,6 kW, lo que supone un ahorro energético cercano a 2,4 MWh al año y una reducción de emisiones de CO₂ de aproximadamente 1 t/año si la electricidad tiene una huella de 400 g CO₂/kWh.

### ¿Existe la clase IE4 para motores de baja potencia?
Sí, la clase IE4 está definida para potencias desde 0,75 kW / 1 hp en la norma IEC 60034-30. Para un motor de 1,1 kW / 1,5 hp, un IE4 ofrece una eficiencia del 85,3 %, más de 3 puntos por encima del IE3 equivalente.

### ¿Influye el número de polos en la eficiencia IE3?
Sí, para una misma clase IE, los motores de 2 polos (3 000 rpm nominales a 50 Hz) suelen tener eficiencias ligeramente menores que los de 4 polos (1 500 rpm), y estos a su vez suelen superar ligeramente a los de 6 polos (1 000 rpm) en potencias medias y altas. Por ejemplo, un motor IE3 de 15 kW / 20 hp presenta 91,9 % de eficiencia en 4 polos, mientras que la versión de 2 polos está en torno al 91,2 %.

### ¿Qué pérdidas predominan en un motor IE4 frente a uno IE3?
La mejora de IE3 a IE4 se logra reduciendo sobre todo las pérdidas adicionales (*stray losses*) y las pérdidas en el cobre del rotor, gracias al uso de rotores con barras de cobre troqueladas y ranuras optimizadas. Las pérdidas mecánicas también se limitan con ventiladores de bajo consumo. En un motor de 22 kW / 29,5 hp, pasar de IE3 (92,7 %) a IE4 (94,3 %) implica una reducción de pérdidas de aproximadamente 250 W a plena carga.

## Fuentes consultadas

- **engineeringtoolbox.com**: https://www.engineeringtoolbox.com/electrical-motor-efficiency-d_655.html
- **electrical4u.com**: https://www.electrical4u.com/electric-motor-power-rating/
- **weg.net**: https://www.weg.net/institutional/NA/en/MEPS
