---
title: "Comparativa switchboard vs panelboard"
sidebar:
  label: "Comparativa switchboard vs panelboard"
description: "Ficha tecnica: Comparativa switchboard vs panelboard"
keywords: ["switchboard vs panelboard comparison", "maquinas-electricas"]
category: "maquinas-electricas"
topic: "switchgear"
subcategory: "switchboard-vs-panelboard"
skill: "electrical-machine-reference-table"
launch_phase: undefined
last_updated: "2026-07-24"
verified: true
---

Un switchboard es un conjunto de dispositivos de maniobra y protección, generalmente de gran capacidad y construcción robusta, que recibe energía de una fuente principal y la distribuye a múltiples circuitos derivados o a otros tableros de distribución. Un panelboard (conocido en español como tablero de distribución o centro de carga) es un componente que divide una alimentación eléctrica en circuitos subsidiarios, proporcionando protección mediante interruptores termomagnéticos, fusibles o dispositivos diferenciales, todo contenido en un envolvente común con frente muerto. La diferencia fundamental radica en que el switchboard está diseñado para aplicaciones de mayor potencia, con interruptores principales de bastidor abierto o en caja moldeada de gran calibre, mientras que el panelboard se orienta a la distribución final en entornos residenciales, comerciales ligeros e industriales de menor demanda.

| Aspecto | Switchboard | Panelboard |
| --- | --- | --- |
| Tamaño físico | Envolvente de grandes dimensiones, típicamente acceso posterior y frontal (profundidad >600 mm / 24 in). Construcción en perfiles metálicos con múltiples secciones acoplables. | Envolvente compacto, montaje en pared o empotrado (profundidad típica 100–150 mm / 4–6 in). Chasis en chapa metálica con una o dos columnas de interruptores. |
| Capacidad máxima de amperaje | Hasta 5000 A / 5000 A en baja tensión o 2500 A / 2500 A en media tensión (según datos de interruptores en switchgear). Los buses principales soportan corrientes elevadas con múltiples barras por fase. | Generalmente hasta 1200 A / 1200 A en aplicaciones comerciales ligeras, con centros de carga residenciales típicos de 100–225 A / 100–225 A. Panelboards industriales pueden alcanzar 2000 A / 2000 A con interruptores atornillados. |
| Niveles de tensión típicos | Baja tensión hasta 600 V / 600 V en sistemas trifásicos industriales; media tensión de 2.4 kV a 38 kV / 2.4 kV a 38 kV en configuraciones de switchgear metal-enclosed. | Baja tensión exclusivamente: 120/240 V / 120/240 V monofásico residencial; 120/208 V / 120/208 V o 277/480 V / 277/480 V trifásico comercial e industrial ligero. |
| Tipo de conexión de interruptores | Interruptores de bastidor abierto (power circuit breakers) o en caja moldeada de gran calibre, instalación extraíble (draw-out) o fija con conexión atornillada (bolt-on). Acceso a bornes y barras desde el frente o la parte posterior. | Interruptores enchufables (plug-in) en centros de carga residenciales y comerciales; interruptores atornillados (bolt-on) en aplicaciones industriales y comerciales. Dos columnas de interruptores operables desde el frente con tapa de frente muerto. |
| Accesibilidad frontal / posterior | Acceso frontal a instrumentos y mandos, acceso posterior a cables de potencia y barras de distribución. Pueden incluir puertas con bisagras que cubren los mandos, pero nunca exponen partes vivas durante la operación normal. | Totalmente accesible desde el frente. Al retirar la cubierta quedan visibles los conductores y las barras, por lo que en servicio no hay partes vivas expuestas. |
| Aplicaciones típicas | Servicios de entrada principal en edificios comerciales grandes e industriales, distribución secundaria en subestaciones unitarias, transferencia de emergencia, acoplamiento de generadores y bancos de transformadores. | Distribución de circuitos ramales en viviendas, locales comerciales, plantas industriales de bajo consumo, subalimentación de cargas de alumbrado y tomas. |
| Normas de referencia principales | IEC 61439-1/-2 (Conjuntos de aparamenta de baja tensión), IEEE C37.20.1 (Metal-enclosed low-voltage power circuit breaker switchgear), ANSI C37.20.3 para media tensión. | IEC 61439-3 (Tableros de distribución para uso doméstico y análogo), NEMA PB 1 (Panelboards), UL 67 (Panelboards), UL 50/50E para envolventes. |

## Aplicaciones de voltaje y sistemas eléctricos

| Nivel de tensión | Switchboard | Panelboard |
| --- | --- | --- |
| Residencial (120/240 V monofásico / 120/240 V) | No aplica en este segmento, salvo en grandes complejos de apartamentos donde un switchboard de baja tensión alimenta múltiples centros de carga por planta. | Centro de carga principal de 100–225 A / 100–225 A con interruptor principal y circuitos derivados de 15–50 A / 15–50 A. Disposición en dos columnas con barras partidas para cargas de 120 V y 240 V. |
| Comercial (120/208 V trifásico / 120/208 V; 277/480 V trifásico / 277/480 V) | Servicio de entrada de 600–4000 A / 600–4000 A, acoplado a transformador de distribución seco o subestación compacta. Distribuye a panelboards de alumbrado, fuerza y HVAC mediante breakers principales aguas abajo. | Panelboards de alumbrado y contactos de 100–600 A / 100–600 A, con interruptores derivados de 20–100 A / 20–100 A. Panelboards de fuerza de 400–1200 A / 400–1200 A para motores y equipos HVAC. |
| Industrial baja tensión (480/600 V trifásico / 480/600 V) | Switchboard de distribución principal de 2000–5000 A / 2000–5000 A con interruptores de bastidor abierto extraíbles. Alimenta centros de control de motores (MCC) y tableros de fuerza para cargas de proceso. | Panelboards de distribución de 225–1200 A / 225–1200 A con interruptores atornillados. Panelboards para cargas de iluminación, tomas de servicio y equipos auxiliares. |
| Media tensión (2.4–38 kV / 2.4–38 kV) | Configuración de switchgear metal-enclosed con interruptores de potencia en SF6 o vacío, celdas de medición con transformadores de corriente/potencial, y seccionadores de puesta a tierra. Capacidad interruptiva de 25–63 kA simétricos / 25–63 kA. | No aplica; los panelboards están limitados a sistemas de baja tensión hasta 600 V / 600 V según UL 67 y código NEC. |

| Configuración de barras | Número de fases | Conductores | Voltaje típico | Switchboard / Panelboard |
| --- | --- | --- | --- | --- |
| Monofásico 2 hilos | 1 fase | Fase + Neutro | 120 V / 120 V | Panelboard |
| Monofásico 3 hilos | 1 fase | L1, L2 + Neutro | 120/240 V / 120/240 V | Panelboard / Switchboard (entrada de servicio) |
| Trifásico 3 hilos | 3 fases | L1, L2, L3 | 480 V / 480 V; 600 V / 600 V | Switchboard (fuerza motriz); Panelboard industrial |
| Trifásico 4 hilos | 3 fases | L1, L2, L3 + Neutro | 208Y/120 V; 480Y/277 V | Switchboard y Panelboard |
| Trifásico con neutro corrido y tierra | 3 fases + tierra | L1, L2, L3, N, G | 208Y/120 V; 480Y/277 V | Switchboard (servicio principal) |

## Eficiencia y pérdidas térmicas

**Fórmula general de pérdidas totales en switchboards y panelboards**

La potencia disipada en forma de calor por un conjunto de interruptores y barras se compone de las pérdidas fijas de cada breaker más las pérdidas por efecto Joule en conductores y conexiones internas. Esta relación se expresa mediante:

> **P_total = Σ(i=1→n) P_breaker,i + Σ(j=1→m) (I_j² · R_j · L_j)**

Donde P_breaker,i son las pérdidas térmicas unitarias de cada interruptor en función de su calibre (valores tabulados de catálogo o de ensayos normalizados), I_j es la corriente eficaz que circula por el tramo de barra j, R_j es la resistencia eléctrica del material conductor por unidad de longitud (típicamente 0.015–0.035 mΩ/m / 0.015–0.035 mΩ/m para barras de cobre en baja tensión), y L_j la longitud del tramo.

| Componente | Principio físico de la pérdida | Pérdida porcentual típica (% de la potencia aparente transportada) | Dependencia |
| --- | --- | --- | --- |
| Interruptor termomagnético (0–40 A) | Resistencia de contacto en mordazas y bimetal. Calor disipado por efecto Joule en conexiones internas. | 10 W fijos / 10 W, equivalente a 2.5%–0.25% de la carga nominal | Constante |
| Interruptor 225 A baja tensión | Resistencia de contacto y efecto Joule en bobina de disparo. | 60 W / 60 W → 1.1% a 120 V, 0.12% a 480 V | Constante |
| Interruptor 600 A baja tensión | Resistencia de contacto, pérdidas en disparador magnético. | 130 W / 130 W → 0.08%–0.02% | Constante |
| Interruptor 2000 A baja tensión | Múltiples contactos paralelos, cámara de extinción, conexiones atornilladas de gran sección. | 600 W / 600 W → 0.05%–0.02% | Constante |
| Bus de cobre desnudo (1 m, 2000 A) | Efecto Joule I²R. Resistencia típica 0.01 mΩ/m / 0.01 mΩ/m para barra de 1000 mm². | 40 W / 40 W → 0.003% | Proporcional al cuadrado de la corriente |
| Conexión atornillada de barra | Resistencia de contacto concentrada en la interfaz de unión. | 5–20 W por junta / 5–20 W, variable según torque de apriete y estado superficial | Proporcional al cuadrado de la corriente |

## Manejo térmico en envolventes

**Cálculo simplificado de carga térmica para sistemas de ventilación**

El balance térmico del envolvente que aloja un switchboard o panelboard determina la elevación de temperatura interna y la necesidad de ventilación forzada. La carga térmica total se estima como la suma de las pérdidas de todos los equipos instalados más la ganancia solar si el gabinete se ubica a la intemperie:

> **Q_total = Σ P_equipos + U · A · ΔT_solar**

Los términos involucrados incluyen Σ P_equipos como la sumatoria de pérdidas de interruptores, barras y aparatos auxiliares en W; U como la transmitancia térmica del envolvente (típicamente 1.5–3.5 W/(m²·°C) / 0.26–0.62 BTU/(h·ft²·°F) para chapa de acero pintada); A el área superficial total del gabinete en m²; y ΔT_solar la diferencia de temperatura equivalente debida a radiación solar (usualmente 10–20 °C / 18–36 °F para envolventes en exterior no sombreados).

| Tamaño del switchboard / panelboard | Corriente nominal de servicio | Potencia disipada total estimada | Área superficial del envolvente | Flujo de calor disipado al ambiente |
| --- | --- | --- | --- | --- |
| Switchboard de baja tensión (3 secciones, 2000 A) | 2000 A / 2000 A | 1500–2200 W / 1500–2200 W | 12–15 m² / 12–15 m² | 100–180 W/m² / 31.7–57.1 BTU/(h·ft²) |
| Switchboard media tensión metal-enclosed (600 A) | 600 A / 600 A | 1000 W (solo breaker principal, según datos de media tensión 600 A) / 1000 W | 6–8 m² / 6–8 m² | 125–167 W/m² / 39.6–53.0 BTU/(h·ft²) |
| Panelboard industrial bolt-on 1200 A | 1200 A / 1200 A | 400–550 W / 400–550 W (breaker principal más derivados típicos) | 2.5–3.5 m² / 2.5–3.5 m² | 114–220 W/m² / 36.1–69.7 BTU/(h·ft²) |
| Panelboard comercial enchufable 225 A | 225 A / 225 A | 150–200 W / 150–200 W (breaker principal más 12 ramales activos) | 0.8–1.2 m² / 0.8–1.2 m² | 125–250 W/m² / 39.6–79.3 BTU/(h·ft²) |
| Centro de carga residencial 200 A | 200 A / 200 A | 80–120 W / 80–120 W | 0.4–0.6 m² / 0.4–0.6 m² | 133–300 W/m² / 42.2–95.1 BTU/(h·ft²) |

## Pruebas de calentamiento y ciclo de carga

Los procedimientos de ensayo normalizados (por ejemplo, IEC 61439-1 sección 10.10 y UL 891/67) exigen someter el conjunto switchboard o panelboard a una corriente igual a la corriente asignada de los circuitos principales, manteniendo todos los circuitos derivados con carga simultánea, hasta alcanzar la estabilización térmica. La temperatura se mide mediante termopares fijados en puntos críticos: conexiones atornilladas, contactos de interruptores, terminales de entrada/salida, barras desnudas y superficies accesibles del envolvente. Un ciclo de carga típico consiste en 8 horas de corriente nominal continua seguidas de 16 horas en vacío, repitiéndose durante varios días hasta que la variación de temperatura en cualquier punto no exceda 1 °C/h / 1.8 °F/h. Adicionalmente, se realiza un ensayo de cortocircuito (a corriente de corta duración asignada) para verificar la integridad electromecánica.

| Componente evaluado | Incremento de temperatura máximo admisible sobre ambiente (40 °C / 104 °F) | Temperatura absoluta máxima | Criterio de fallo |
| --- | --- | --- | --- |
| Conexiones atornilladas de cobre estañado | 65 °C / 117 °F | 105 °C / 221 °F | Oxidación acelerada, pérdida de torque de apriete, incremento de resistencia de contacto. |
| Contactos de interruptor automático (caja moldeada) | 85 °C / 153 °F | 125 °C / 257 °F | Degradación del material de contacto, disparo prematuro del bimetal en breakers termomagnéticos pequeños. |
| Barras desnudas de cobre | 90 °C / 162 °F | 130 °C / 266 °F | Reducción de la resistencia mecánica, expansión térmica diferencial con soportes aislantes. |
| Bornes de conexión para conductores externos (60 °C / 140 °F rating) | 45 °C / 81 °F | 85 °C / 185 °F | Degradación del aislamiento del conductor, riesgo de cortocircuito fase-tierra. |
| Aislamiento clase B (130 °C / 266 °F) | 80 °C / 144 °F (límite absoluto de punto más caliente) | 130 °C / 266 °F | Pérdida de vida útil acelerada, fisuración por fragilización térmica acumulativa. |
| Superficie exterior del envolvente metálico (accesible al operario) | 30 °C / 54 °F (partes metálicas que no se sujetan pero se tocan ocasionalmente) | 70 °C / 158 °F | Riesgo de quemadura por contacto accidental según criterios de la norma IEC 60529 y NEC 110.26. |

## Ejemplo de cálculo térmico

Se evalúa un switchboard de baja tensión 480Y/277 V / 480Y/277 V, servicio de 2000 A / 2000 A, que contiene un breaker principal de bastidor abierto de 2000 A y cinco breakers derivados de 400 A / 400 A cada uno, operando al 80 % de su capacidad nominal en régimen permanente. La resistencia de las barras principales de cobre es 0.01 mΩ/m / 0.01 mΩ/m y la longitud total del bus es 1.5 m.

**Pérdidas en breakers (Engineering Toolbox):**

- Breaker 2000 A / 2000 A: 600 W nominales → 600 W
- Breaker 400 A / 400 A: 100 W nominales → 80 W al 80 % de carga (pérdidas varían aproximadamente con I², por lo que P_80% = 100 × (0.8)² = 64 W). Se adoptará 80 W para considerar variación por temperatura ambiente real.
- Total breakers: 600 W + 5 × 80 W = 1000 W

**Pérdidas en barras:**

> **P_barras = I² · R · L = (1600 A)² · (0.00001 Ω/m) · 1.5 m = 38.4 W**

(Se asume que los breakers derivados drenan corriente de manera uniforme, con una corriente eficaz media de 1600 A en el tramo principal aguas arriba de las derivaciones, correspondiente a la demanda diversificada de los cinco breakers de 400 A al 80 %.)

**Pérdida total interna: P_total = 1000 W + 38.4 W ≈ 1038 W**

**Dimensiones del envolvente:** 1.2 m × 0.8 m × 2.2 m (ancho × profundidad × alto). Área superficial: 2 × (1.2×0.8 + 1.2×2.2 + 0.8×2.2) = 2 × (0.96 + 2.64 + 1.76) = 10.72 m² / 10.72 m²

**Flujo de calor disipado:** q = 1038 W / 10.72 m² ≈ 96.8 W/m² / 30.7 BTU/(h·ft²)

**Evaluación de resultados y verificación de límites de temperatura**

Suponiendo una temperatura ambiente de 40 °C / 104 °F y un coeficiente global de transferencia de calor del envolvente U = 2.5 W/(m²·°C) / 0.44 BTU/(h·ft²·°F), la elevación de temperatura media del aire interior respecto al exterior se estima como:

> **ΔT_media = Q_total / (U · A) = 1038 W / (2.5 W/(m²·°C) × 10.72 m²) ≈ 38.7 °C / 69.7 °F**

| Punto de medición | Temperatura estimada (°C / °F) | Límite admisible (°C / °F) | Margen de seguridad (°C / °F) |
| --- | --- | --- | --- |
| Conexiones de barras (bornes breaker 2000 A) | 95 °C / 203 °F | 105 °C / 221 °F | 10 °C / 18 °F |
| Contacto principal del breaker 2000 A | 80 °C / 176 °F | 125 °C / 257 °F | 45 °C / 81 °F |
| Barras principales en zona central | 72 °C / 162 °F | 130 °C / 266 °F | 58 °C / 104 °F |
| Aire interior (termómetro de bulbo) | 79 °C / 174 °F (40 °C amb + 38.7 °C) | No aplica límite absoluto; control por contacto indirecto | Ventilación natural adecuada, no se requiere forzada |

El switchboard opera dentro de los límites térmicos especificados; no se anticipan degradaciones prematuras del aislamiento ni falsos disparos por compensación térmica en los breakers. Se recomienda verificar torque de apriete en conexiones atornilladas cada 12 meses según el programa de mantenimiento predictivo.

## Preguntas frecuentes (FAQ)

### ¿Cuál es la diferencia fundamental entre un switchboard y un panelboard en términos de capacidad de corriente?
    
    Un switchboard de baja tensión puede manejar hasta 5000 A / 5000 A de corriente nominal, mientras que un panelboard comercial típico rara vez supera los 1200 A / 1200 A, y los centros de carga residenciales se limitan a 100–225 A / 100–225 A.

### ¿En qué aplicaciones se utiliza un switchboard en lugar de un panelboard?
    
    Los switchboards se instalan en servicios de entrada de edificios comerciales e industriales donde la corriente de acometida supera los 1200 A / 1200 A, mientras que los panelboards se destinan a la distribución de circuitos ramales de alumbrado, tomas y fuerza en tableros secundarios de hasta 600 V / 600 V.

### ¿Cómo se comparan los niveles de tensión en switchboards y panelboards?
    
    Un switchboard puede operar en baja tensión hasta 600 V / 600 V y en configuraciones de media tensión metal-enclosed desde 2.4 kV hasta 38 kV / 2.4 kV a 38 kV; los panelboards están limitados exclusivamente a baja tensión con un máximo de 600 V / 600 V.

### ¿Qué diferencias de eficiencia energética existen entre ambos equipos?
    
    Las pérdidas térmicas en un switchboard de 2000 A / 2000 A se estiman en torno a 1038 W / 1038 W (breakers + barras), mientras que un panelboard de 225 A / 225 A disipa aproximadamente 150–200 W / 150–200 W; la diferencia porcentual es menor en equipos grandes por la menor resistencia relativa de las barras.

### ¿Qué pruebas de calentamiento se exigen para certificar un switchboard o panelboard?
    
    Ambos deben someterse a un ensayo de elevación de temperatura con corriente nominal continua hasta estabilización térmica (variación menor a 1 °C/h / 1.8 °F/h). Los límites máximos de temperatura en conexiones atornilladas son 105 °C / 221 °F para switchboards y panelboards, y de 85 °C / 185 °F en bornes de conexión para conductores externos con aislamiento de 60 °C / 140 °F.

### ¿Cómo se selecciona entre un switchboard y un panelboard para una instalación nueva?
    
    Se debe calcular la corriente de carga total prevista: si la demanda supera los 1200 A / 1200 A o se requiere acceso posterior para mantenimiento de barras y cables de gran sección, se especifica un switchboard. Para cargas inferiores con distribución exclusivamente frontal, un panelboard bolt-on o enchufable de 225–1200 A / 225–1200 A es la solución más compacta y económica.

## Fuentes consultadas

- **engineeringtoolbox.com**: https://www.engineeringtoolbox.com/heat-gain-equipment-d_1668.html
- **electrical4u.com**: https://www.electrical4u.com/metal-enclosed-switchgear/
