---
title: "Tipos de interruptores de desconexión"
sidebar:
  label: "Tipos de interruptores de desconexión"
description: "Ficha tecnica: Tipos de interruptores de desconexión"
keywords: ["disconnect switch types fusible non-fusible", "protecciones-electricas"]
category: "protecciones-electricas"
topic: "disconnect-switches"
subcategory: "disconnect-switch-types"
skill: "protection-reference-table"
launch_phase: undefined
last_updated: "2026-07-25"
verified: true
---

Los interruptores de desconexión son dispositivos de maniobra empleados en sistemas eléctricos con tensiones que abarcan desde baja tensión hasta 420 kV / 420 000 V. Su función principal es proporcionar un aislamiento galvánico visible y seguro de un circuito o equipo para tareas de mantenimiento, garantizando la ausencia total de tensión antes de cualquier intervención.

El principio de funcionamiento de un interruptor de desconexión se basa en la separación mecánica de contactos en aire, logrando una distancia de aislamiento adecuada a la tensión nominal. Para sistemas de 145 kV / 145 000 V, se requiere una separación mínima entre contactos abiertos de aproximadamente 1,5 m / 4.92 ft, mientras que en tensiones de 420 kV / 420 000 V dicha distancia alcanza alrededor de 3,5 m / 11.48 ft. Al carecer de sistemas de extinción de arco, estos dispositivos operan exclusivamente sin carga, es decir, únicamente después de que un interruptor de potencia ha eliminado la corriente.

## Tipos de interruptores de desconexión

La clasificación más relevante atiende a la configuración de los contactos y a la presencia de elementos fusibles. Desde el punto de vista constructivo se distinguen los siguientes tipos principales, cuyas aplicaciones dependen de la disposición de la subestación y del espacio disponible.

| Tipo | Característica de apertura | Montaje habitual |
| --- | --- | --- |
| Ruptura central | Contacto móvil tubular que gira entre dos contactos fijos | Subestaciones convencionales de alta tensión |
| Doble ruptura | Contacto macho central giratorio que conecta con dos hembras fijas a ambos lados | Subestaciones de 36 kV a 420 kV |
| Pantógrafo | Brazo retráctil vertical que conecta con una barra superior | Disposición de barra colectora elevada |
| Rodilla de ruptura horizontal | Dos brazos con articulación central que se pliegan horizontalmente | Subestaciones con pasillos estrechos |
| Ruptura vertical | Contacto que se eleva verticalmente desde una base fija | Equipos exteriores hasta 245 kV / 245 000 V |
| Coaxial | Cuchilla giratoria dentro de un cuerpo cerrado | Celdas de media tensión en interiores |

En baja tensión se emplean además interruptores de desconexión fusibles, que integran cartuchos portafusibles y permiten la protección contra sobrecorrientes, e interruptores no fusibles, que solo proporcionan la función de seccionamiento.

## Características constructivas

Los interruptores de doble ruptura, ampliamente utilizados en sistemas entre 36 kV / 36 000 V y 420 kV / 420 000 V, constan de tres columnas de aisladores de poste. La columna central soporta un contacto macho tubular que gira mediante un mecanismo de palanca; las columnas laterales alojan los contactos hembra, constituidos por dedos de contacto con resorte. La rotación del aislador central se transmite desde un accionamiento manual o motorizado mediante una barra de acoplamiento mecánica.

En los interruptores de ruptura simple, el brazo de contacto se divide en dos partes, cada una fijada sobre un aislador que rota en sentidos opuestos para cerrar o abrir el circuito. Estos equipos suelen incorporar un mecanismo motorizado con posibilidad de accionamiento manual de emergencia. Adicionalmente, los seccionadores de línea suelen ir acompañados de cuchillas de puesta a tierra, interconectadas mecánicamente para impedir su cierre mientras el interruptor principal está cerrado.

## Operación y mantenimiento

La operación de un interruptor de desconexión exige una secuencia estricta: apertura solo después de la desconexión del interruptor de potencia y cierre antes de su reconexión. Para tensiones de hasta 145 kV / 145 000 V predomina la operación manual, mientras que a partir de 245 kV / 245 000 V se prefiere el accionamiento motorizado por razones de seguridad y distancia de aislamiento. En cuanto al mantenimiento, los seccionadores en aire exterior requieren revisión cada 5 años / 5 años en condiciones normales y cada 2 años / 2 años en ambientes muy contaminados, a diferencia de los interruptores de potencia que presentan intervalos de mantenimiento cercanos a los 15 años / 15 años. La normativa IEC 62271-102 define las características funcionales y los ensayos aplicables.

## Aplicaciones típicas

Los interruptores de desconexión se instalan en subestaciones de distribución y transmisión para aislar transformadores, líneas y equipos de corte. En configuraciones de barra principal y barra de transferencia se distinguen tres posiciones: seccionador de barra, seccionador de línea y seccionador de transferencia. Todos ellos garantizan la seguridad del personal al proporcionar una zona de trabajo sin tensión, y en algunos casos se complementan con sistemas de enclavamiento por llave atrapada que fuerzan la secuencia adecuada de operación.

## Ventajas y limitaciones

| Ventaja | Descripción |
| --- | --- |
| Aislamiento visible | Los contactos son observables directamente, lo que confirma la desconexión sin ambigüedad |
| Seguridad del personal | Permite implantar procedimientos de bloqueo y etiquetado (lockout‑tagout) |
| Bajo mantenimiento | Los diseños de aire abierto requieren mantenimiento cada 5 años normales y cada 2 años en atmósferas sucias |

| Limitación | Descripción |
| --- | --- |
| Sin capacidad de ruptura en carga | Carece de cámara de extinción de arco; no interrumpe corrientes de servicio ni de cortocircuito |
| Operación secuencial obligada | Necesita enclavamientos y procedimientos rigurosos para evitar aperturas bajo carga |
| Dimensiones al aire | La distancia de aislamiento en alta tensión exige un espacio considerable, especialmente por encima de 245 kV |

## Preguntas frecuentes (FAQ)

### ¿Cuál es la diferencia entre un interruptor de desconexión y un interruptor de potencia?
Un interruptor de desconexión solo aísla el circuito sin capacidad de interrupción de corriente, mientras que un interruptor de potencia puede abrir y cerrar corrientes de carga y de cortocircuito gracias a su sistema de extinción de arco.

### ¿Por qué el interruptor de desconexión debe operarse sin carga?
Porque no posee cámara de extinción de arco; si se abre bajo carga, el arco eléctrico generado puede dañar los contactos y poner en riesgo la seguridad de la instalación.

### ¿En qué consiste el diseño de doble ruptura?
En el diseño de doble ruptura, un contacto central giratorio separa simultáneamente ambas conexiones laterales, creando dos puntos de aislamiento en serie que mejoran la resistencia dieléctrica.

### ¿Cuándo se usa un interruptor de desconexión fusible?
Se utiliza en baja tensión cuando se desea combinar en un solo equipo la función de seccionamiento visible y la protección contra sobrecorrientes mediante fusibles reemplazables.

### ¿Cómo se interconectan las cuchillas de puesta a tierra con el seccionador principal?
Las cuchillas de tierra están enclavadas mecánicamente de manera que solo pueden cerrarse si el seccionador principal está abierto, y viceversa, cumpliendo las condiciones de seguridad exigidas por la norma IEC 62271-102.

### ¿Cada cuánto tiempo se realiza el mantenimiento de un seccionador de intemperie?
En condiciones normales el mantenimiento se programa cada 5 años; en entornos con alta contaminación la frecuencia se reduce a 2 años para asegurar la fiabilidad del aislamiento y de los contactos.

## Fuentes consultadas

- **electrical4u.com**: https://www.electrical4u.com/electrical-isolator-or-electrical-isolation-switch/
