---
title: "Ubicaciones donde se requiere GFCI"
sidebar:
  label: "Ubicaciones donde se requiere GFCI"
description: "Ficha tecnica: Ubicaciones donde se requiere GFCI"
keywords: ["GFCI required locations code", "protecciones-electricas"]
category: "protecciones-electricas"
topic: "gfci-afci"
subcategory: "gfci-required-locations"
skill: "protection-reference-table"
launch_phase: undefined
last_updated: "2026-07-25"
verified: true
---

Los interruptores de circuito por falla a tierra (GFCI) protegen vidas al detectar corrientes de fuga desde 5 mA e interrumpir el suministro en menos de 25 ms. El Código Eléctrico Nacional (NEC) exige su instalación en numerosas ubicaciones residenciales, comerciales e industriales para prevenir electrocuciones. Este artículo detalla las ubicaciones donde el uso de GFCI es obligatorio según los estándares actuales.

## ¿Qué es un GFCI?

Un GFCI es un dispositivo de protección diferencial que desconecta el circuito cuando la corriente de fuga a tierra supera 5 mA en un lapso no mayor a 25 ms. Diseñado para prevenir descargas eléctricas graves, monitorea continuamente el equilibrio entre la corriente que fluye por el conductor activo y el neutro. Cualquier diferencia indica una trayectoria no deseada, típicamente a través del cuerpo humano o de la humedad, activando la apertura inmediata del circuito.

## Principio de funcionamiento

El sensor interno de un GFCI mide la fuga diferencial a partir de 5 mA mediante un transformador toroidal que compara el flujo magnético de los conductores activo y neutro. Cuando la diferencia excede el umbral de disparo, el circuito electrónico activa un solenoide en menos de 30 ms, abriendo los contactos. Esta velocidad de respuesta es crítica: una corriente de solo 10 mA que pase a través del cuerpo humano durante más de 1 segundo puede causar fibrilación ventricular.

## Tipos de interruptores GFCI

Existen varias clases diseñadas para distintos niveles de protección y aplicaciones. La clase A es la más habitual en entornos residenciales, mientras que las clases C, D y E se emplean en equipos industriales con corrientes de fuga esperadas más altas o condiciones de operación particulares.

| Clase | Corriente nominal de disparo | Tiempo máximo de disparo | Aplicación principal |
|-------|------------------------------|--------------------------|-----------------------|
| Clase A | 5 mA / 0,005 A | 25 ms / 0,025 s | Protección de personas en viviendas y oficinas |
| Clase B | 20 mA / 0,02 A | 30 ms / 0,03 s | Protección de equipos y circuitos con mayor corriente de fuga |
| Clase C | 30 mA / 0,03 A | 40 ms / 0,04 s | Protección general de instalaciones industriales |
| Clase D | 300 mA / 0,3 A | 300 ms / 0,3 s | Protección contra incendios en sistemas de distribución |
| Clase E | 500 mA / 0,5 A | 500 ms / 0,5 s | Grandes instalaciones donde la selectividad es prioritaria |

## Ubicaciones obligatorias según el NEC (Artículo 210.8)

El NEC (National Electrical Code) enumera taxativamente los lugares donde se debe instalar protección GFCI. La siguiente tabla resume las ubicaciones, condiciones de alcance y requisitos dimensionales donde aplican valores numéricos.

| Ubicación | Condición y alcance | Norma aplicable |
|-----------|---------------------|-----------------|
| Baños | Todos los receptáculos dentro del área del baño | NEC 210.8(A)(1) |
| Cocinas | Receptáculos que sirven a superficies de mostrador y aquellos instalados a menos de 1,8 m / 6 ft del borde del fregadero | NEC 210.8(A)(6) |
| Lavabos y barras húmedas | Receptáculos ubicados dentro de 1,8 m / 6 ft del borde del lavabo (incluye lavabos de utilidad, bar y lavandería) | NEC 210.8(A)(7) |
| Exteriores | Todos los receptáculos accesibles desde el nivel del suelo, incluso en balcones, terrazas y porches | NEC 210.8(A)(3) |
| Sótanos sin terminar | Todos los receptáculos de 125 V, 15 A y 20 A en áreas no habitables (excepto circuitos dedicados a alarmas de incendio) | NEC 210.8(A)(5) |
| Garajes y cocheras | Receptáculos de 125 V, monofásicos, 15 A y 20 A en garajes anexos o independientes y en áreas de servicio | NEC 210.8(A)(2) |
| Áreas de piscinas y spas | Receptáculos instalados a menos de 6,0 m / 20 ft de la pared interior de la piscina o spa (medido en línea recta) | NEC 210.8(B)(4) |
| Muelles y embarcaderos | Todos los receptáculos ubicados en muelles o en el perímetro inmediato al agua | NEC 210.8(B)(3) |
| Lavaderos | Receptáculos localizados a menos de 1,8 m / 6 ft del fregadero de lavandería | NEC 210.8(A)(9) |
| Sótanos y pisos de acceso | Receptáculos en espacios de acceso que contengan tuberías metálicas o suelo conductor | NEC 210.8(A)(4) |

## Requisitos de instalación

La instalación de un GFCI debe cumplir con distancias mínimas a fuentes de agua y accesibilidad para pruebas. El dispositivo se coloca a una altura no menor a 0,3 m / 1 ft ni mayor a 1,5 m / 5 ft sobre el piso terminado en la mayoría de las aplicaciones residenciales. En cocinas y baños, se recomienda situarlo a 0,2 m / 0.66 ft por encima de la encimera. Los receptáculos exteriores deben emplear cubiertas con clasificación de intemperie y grado de protección IP44 como mínimo, garantizando la desconexión segura incluso con el enchufe insertado. Todo GFCI se debe cablear respetando la polaridad y conectando firmemente el conductor de puesta a tierra al terminal designado.

## Pruebas y mantenimiento

Los fabricantes y el NEC recomiendan probar cada GFCI una vez al mes para verificar su correcta operación. Pulse el botón TEST, lo que debe ocasionar la apertura instantánea del circuito y la pérdida de alimentación en el receptáculo; luego pulse RESET para restablecerlo. Si el dispositivo no dispara en 10 segundos o no restablece correctamente, sustitúyalo de inmediato. En instalaciones sometidas a ambientes corrosivos o alta humedad, la frecuencia de inspección debe aumentarse a una vez cada 15 días y limpiarse los contactos con producto dieléctrico adecuado.

## Preguntas frecuentes (FAQ)

### ¿Un GFCI protege contra sobrecargas o cortocircuitos?
No, un GFCI está diseñado exclusivamente para detectar fugas de corriente a tierra y no reemplaza un interruptor termomagnético. Para protección completa se debe combinar con un disyuntor adecuado aguas arriba.

### ¿Puedo instalar un GFCI en un circuito que alimenta un refrigerador?
El NEC permite alimentar un refrigerador mediante un GFCI en cocinas o garajes, pero se recomienda usar un circuito dedicado no protegido por GFCI si la unidad es susceptible a disparos intempestivos que comprometan la conservación de alimentos; consulte el código local.

### ¿Cuántos tomacorrientes puede proteger un GFCI en cascada?
Un GFCI de 15 A o 20 A puede proteger hasta un máximo de 8 tomacorrientes convencionales aguas abajo, siempre que la carga total no supere el 80 % de su capacidad nominal (12 A para un modelo de 15 A).

### ¿Es obligatorio colocar GFCI en luminarias exteriores?
No de forma general. Las luminarias fijas no están en el alcance de 210.8, pero si el circuito incluye un receptáculo accesible, este sí debe tener protección GFCI. Las instalaciones sumergibles de piscina sí requieren GFCI en el circuito.

### ¿Qué diferencia hay entre un GFCI clase A y un interruptor diferencial europeo de 30 mA?
El GFCI clase A dispara a 5 mA, brindando un nivel de protección personal más alto, mientras que los interruptores diferenciales de 30 mA protegen contra incendios y contactos indirectos pero no garantizan la misma seguridad ante contacto directo.

### ¿Los GFCI caducan con el tiempo?
Sí, los internos electrónicos pueden degradarse. Se estima una vida útil promedio de 15 a 25 años, pero se recomienda probarlos mensualmente y reemplazarlos si no responden al test en menos de 25 ms. Modelos actuales incorporan autodiagnóstico que bloquea el dispositivo fallido.

## Fuentes consultadas

- **engineeringtoolbox.com**: https://www.engineeringtoolbox.com/hazardous-areas-classification-d_345.html
