---
title: "Comparativa normas IEC vs UL en interruptores"
sidebar:
  label: "Comparativa normas IEC vs UL en interruptores"
description: "Ficha tecnica: Comparativa normas IEC vs UL en interruptores"
keywords: ["IEC vs UL circuit breaker standards comparison", "protecciones-electricas"]
category: "protecciones-electricas"
topic: "circuit-breaker-standards"
subcategory: "iec-vs-ul-breakers"
skill: "protection-reference-table"
launch_phase: undefined
last_updated: "2026-07-25"
verified: true
---

Las normas IEC y las normas UL representan los dos marcos regulatorios dominantes para interruptores automáticos de baja y media tensión a nivel mundial. Mientras que las normas IEC, publicadas por la Comisión Electrotécnica Internacional, tienen vigencia en la mayor parte de Europa, Asia y Latinoamérica, las normas UL (Underwriters Laboratories) y ANSI son exigidas principalmente en Estados Unidos y Canadá. Aunque ambas buscan garantizar la seguridad y la fiabilidad, difieren en parámetros de ensayo, filosofía de diseño y requisitos de instalación, lo que hace necesario un análisis detallado para seleccionar el dispositivo adecuado según el mercado de destino.

## Ámbito geográfico y reconocimiento
Las normas IEC se adoptan como estándar nacional en más de 170 países, mientras que las normas UL/ANSI son de cumplimiento obligatorio en Estados Unidos, Canadá y en proyectos con inversión norteamericana. Aproximadamente el 80 % de los interruptores comercializados globalmente se fabrican bajo lineamientos IEC, aunque los equipos con certificación UL dominan el mercado norteamericano con más de 500 millones de dispositivos instalados. Fuera de América del Norte, muchos países aceptan productos con doble certificación IEC/UL, pero la homologación local suele requerir ensayos adicionales conforme a las reglamentaciones nacionales.

## Principales estándares aplicables
La serie IEC 60947-2 cubre los interruptores automáticos para aplicaciones industriales y de distribución, mientras que la IEC 60898-1 está destinada a interruptores para uso doméstico e instalaciones similares. En el ámbito americano, la UL 489 rige los interruptores de caja moldeada y de potencia, y la UL 1077 aplica a interruptores suplementarios dentro de equipos. La diferencia fundamental radica en que los dispositivos UL 489 están certificados como dispositivos de protección de circuitos derivados, en tanto que los IEC 60947-2 requieren ensayos de coordinación con otros elementos de la instalación definidos por el usuario.

## Tabla comparativa de características técnicas
La siguiente tabla resume los parámetros constructivos y operativos más relevantes para interruptores típicos de 250 A en ambas familias normativas.

| Característica | IEC 60947-2 (interruptor industrial) | UL 489 (interruptor de caja moldeada) |
| --- | --- | --- |
| Tensión nominal de empleo | 690 V CA / 600 V CA (valores típicos) | 600 V CA / 600 V CA |
| Corriente nominal | 250 A | 250 A |
| Poder de corte último (Icu) a 480 V | 65 kA / 65 kA | 65 kA / 65 kA |
| Temperatura de referencia para calibración | 40 °C / 104 °F | 40 °C / 104 °F (con márgenes de disparo distintos) |
| Terminales admitidos | 70 °C / 158 °F con conductores dimensionados según IEC 60364 | 60 °C / 140 °F o 75 °C / 167 °F según NEC |
| Distancia de aislamiento mínima en aire | 12,7 mm / 0,5 in (para 600 V) | 25,4 mm / 1 in (para 600 V) |
| Ensayo de resistencia dieléctrica entre contactos | 2 200 V CA / 2 200 V CA | 2 200 V CA / 2 200 V CA (60 Hz) |

## Envolventes y protección ambiental
Los interruptores diseñados bajo IEC suelen certificarse con grados IP según la norma IEC 60529, mientras que en el entorno UL/ANSI se emplean las clasificaciones NEMA. La tabla de correspondencia más aceptada por los organismos de normalización se muestra a continuación, elaborada a partir de los datos verificados de NEMA e IEC.

| Tipo de envolvente NEMA | Designación IEC equivalente | Descripción de la protección |
| --- | --- | --- |
| NEMA 1 (uso interior) | IP10 | Protegido contra objetos sólidos de hasta 50 mm / 1.97 in, por ejemplo contacto accidental con las manos. |
| NEMA 2 (estanco al goteo interior) | IP11 | Protegido contra objetos sólidos de hasta 50 mm / 1.97 in y contra caída vertical de gotas de agua. |
| NEMA 3 / 3S (estanco al polvo y lluvia, exterior) | IP54 | Protegido contra polvo con ingreso limitado (sin depósito dañino) y contra agua proyectada desde todas las direcciones. |
| NEMA 3R (resistente a lluvia y aguanieve) | IP14 | Protegido contra objetos sólidos de hasta 50 mm / 1.97 in y contra agua proyectada desde todas las direcciones. |
| NEMA 4 / 4X (estanco al agua y polvo, interior/exterior) | IP56 | Protegido contra polvo con ingreso limitado y contra chorros de agua potentes. |
| NEMA 6 / 6P (sumergible) | IP67 | Totalmente protegido contra el polvo. Protegido contra la inmersión entre 15 cm y 1 m (6 in y 3.3 ft). |
| NEMA 12 / 12K (estanco al polvo y goteo interior) | IP52 | Protegido contra polvo con ingreso limitado y contra caída de agua en rociado directo hasta 15° de la vertical. |
| NEMA 13 (estanco al aceite y polvo interior) | IP54 | Protegido contra polvo con ingreso limitado y contra agua proyectada desde todas las direcciones. |

Nota: Las clasificaciones NEMA cumplen o exceden los requisitos IEC equivalentes, por lo que la conversión de IEC a NEMA no es directa y debe evaluarse caso por caso.

## Nivel básico de aislamiento (BIL)
El BIL representa la tensión de impulso que debe soportar el interruptor sin perforación del aislamiento. Para interruptores de media tensión, los valores típicos según normas americanas e indias se resumen en la tabla siguiente, construida a partir de datos verificados de Electrical4U.

| Tensión nominal del sistema | BIL según normas indias (basadas en IEC) | BIL según normas británicas (referencia ANSI) |
| --- | --- | --- |
| 11 kV / 11 kV | 75 kV / 75 kV | — |
| 33 kV / 33 kV | 170 kV / 170 kV | 200 kV / 200 kV |
| 66 kV / 66 kV | 325 kV / 325 kV | 450 kV / 450 kV |
| 132 kV / 132 kV | 550 kV / 550 kV o 650 kV / 650 kV | 650 kV / 650 kV o 750 kV / 750 kV |
| 220 kV / 220 kV | 900 kV / 900 kV o 1050 kV / 1050 kV | 900 kV / 900 kV o 1050 kV / 1050 kV |

La coordinación del aislamiento exige que la tensión de descarga del pararrayos sea inferior al BIL del interruptor. Típicamente se mantiene un margen de protección del 20 % para impulsos tipo rayo, lo que en un sistema de 33 kV supone una diferencia de al menos 34 kV entre el nivel de protección del descargador y el BIL del interruptor.

## Pruebas de certificación
Los ensayos de tipo IEC se rigen por la serie de normas IEC 60947 e incluyen pruebas de calentamiento a 40 °C / 104 °F, ensayos de cortocircuito con factor de potencia de 0,2 a 0,5, y verificación de la coordinación de selectividad. UL 489, en cambio, realiza pruebas de interrupción a 50 °C / 122 °F ambiente, con secuencias de disparo y recierre que simulan 50 operaciones con corriente nominal y hasta 6000 operaciones mecánicas para interruptores de 250 A. Además, UL exige ensayos de rigidez dieléctrica con tensión de 2 200 V / 2 200 V durante 1 minuto tras las pruebas de cortocircuito, mientras que IEC puede requerir hasta 2 500 V / 2 500 V para tensiones asignadas superiores a 690 V.

## Aplicaciones típicas
Los interruptores IEC 60898-1 son la elección predominante en instalaciones residenciales y terciarias de Europa y Asia, mientras que la serie IEC 60947-2 cubre aplicaciones industriales en todo el mundo. Los interruptores UL 489 se instalan mayoritariamente en cuadros de distribución en Norteamérica, alimentadores de plantas industriales y centros de datos con requisitos sísmicos según los códigos IBC/CBC. En sectores como marina y offshore, la tendencia es emplear interruptores de doble certificación IEC/UL con envolventes IP56 / NEMA 4X para resistir ambientes salinos.

## Preguntas frecuentes (FAQ)
### ¿Un interruptor con certificación UL puede usarse en una instalación diseñada bajo IEC?
No directamente. Aunque las características eléctricas nominales pueden coincidir, el interruptor UL debe ser evaluado por una entidad local para verificar que cumple con los requisitos de instalación de la normativa IEC vigente, especialmente en cuanto a distancias de aislamiento y coordinación de protecciones. Muchos países exigen una marca CE o una homologación nacional.

### ¿Es cierto que los interruptores UL interrumpen corrientes más altas que los IEC?
No necesariamente. El poder de corte último (Icu) se mide bajo condiciones de ensayo diferentes: IEC utiliza un factor de potencia variable según la corriente y UL emplea un circuito con X/R fijo. Un interruptor de 250 A puede declarar 65 kA bajo ambos estándares, pero el margen de seguridad después de la falla puede ser distinto. La comparación directa requiere analizar las secuencias de prueba completas.

### ¿Qué norma es más exigente en cuanto a resistencia al fuego?
UL 489 incluye ensayos de inflamabilidad más estrictos para los materiales de la envolvente, como el UL 94 V-0, mientras que IEC 60947-2 se apoya en la norma IEC 60695-2-1 (hilo incandescente). Los interruptores UL suelen requerir carcasas con capacidad de autoextinción a 850 °C / 1562 °F, en tanto que los IEC pueden aceptar hasta 650 °C / 1202 °F para corrientes nominales inferiores.

### ¿Por qué las envolventes NEMA 4X no tienen un equivalente directo en IP?
Porque NEMA 4X añade requisitos de resistencia a la corrosión que no están cubiertos por los códigos IP. La tabla de correspondencia asigna IP56 a NEMA 4, pero la "X" implica protección adicional contra agentes químicos y lavados a presión, para lo cual el sistema IEC exigiría ensayos suplementarios especificados por el usuario.

### ¿El nivel básico de aislamiento (BIL) es el mismo en IEC y ANSI?
Los valores de BIL para una misma tensión nominal del sistema pueden diferir ligeramente entre las prácticas IEC y ANSI, como muestran los 170 kV frente a 200 kV en 33 kV. No obstante, la tendencia actual es armonizar los niveles de aislamiento normalizados, por lo que en alta tensión las diferencias se han reducido a márgenes inferiores al 10 %.

### ¿Puede un interruptor IEC reemplazar a un UL en una máquina exportada a Estados Unidos?
Solo si el interruptor cuenta con el marcado UL correspondiente, ya sea mediante certificación completa UL 489 o como componente reconocido (UR) bajo UL 508 para aplicaciones dentro de paneles industriales. La instalación en campo sin la marca UL no es aceptada por las autoridades con jurisdicción (AHJ) que aplican el Código Eléctrico Nacional (NEC).

## Fuentes consultadas

- **engineeringtoolbox.com**: https://www.engineeringtoolbox.com/nema-iec-enclosure-standards-d_920.html
- **electrical4u.com**: https://www.electrical4u.com/basic-insulation-level-definition-table-and-calculation/
