---
title: "Clasificación NEMA de gabinetes de protección"
sidebar:
  label: "Clasificación NEMA de gabinetes de protección"
description: "Ficha tecnica: Clasificación NEMA de gabinetes de protección"
keywords: ["NEMA enclosure rating type 1 3R 4 4X 12", "protecciones-electricas"]
category: "protecciones-electricas"
topic: "disconnect-switches"
subcategory: "safety-switch-nema-rating"
skill: "protection-reference-table"
launch_phase: undefined
last_updated: "2026-07-25"
verified: true
---

La clasificación NEMA de gabinetes eléctricos define el grado de protección que una envolvente ofrece contra el ingreso de objetos sólidos, agua, polvo y agentes corrosivos en instalaciones industriales y comerciales. Desarrollada por la National Electrical Manufacturers Association (NEMA) y detallada en la norma NEMA 250, esta clasificación es ampliamente utilizada en Norteamérica para seleccionar el gabinete adecuado para interruptores de seguridad, controles y otros equipos eléctricos. A cada tipo NEMA le corresponde un conjunto de ensayos normalizados que garantizan la protección del personal contra contactos accidentales y la integridad del equipo frente a condiciones ambientales específicas.

## Principales tipos de gabinetes NEMA para aplicaciones generales

| Tipo NEMA | Descripción | Protección proporcionada | Prueba de agua / estanqueidad | Uso típico |
| --- | --- | --- | --- | --- |
| **1** | Uso general interior | Contacto accidental y caída de suciedad | No aplica | Interior, atmósferas no agresivas |
| **3R** | Resistente a lluvia y aguanieve, exterior | Contacto accidental, caída de suciedad, lluvia, aguanieve y nieve | No resistente a polvo arrastrado por viento | Exterior, subestaciones, bombas |
| **4** | Estanco al agua y al polvo, interior/exterior | Contacto accidental, caída de suciedad, lluvia, aguanieve, nieve, polvo arrastrado por viento, salpicaduras y agua a presión de manguera | Exclusión de al menos 65 GPM / 246 L/min desde boquilla de 1 pulgada / 25,4 mm a 10 ft / 3,05 m durante 5 min | Muelles, plantas de tratamiento, lácteos |
| **4X** | Tipo 4 + resistencia a la corrosión | Todas las protecciones del Tipo 4 más resistencia a la corrosión | Idéntica al Tipo 4 (65 GPM / 246 L/min, 1 in / 25,4 mm, 10 ft / 3,05 m, 5 min) | Ambientes marinos, plantas químicas |
| **12** | Estanco al polvo y goteo, interior (sin knockouts) | Contacto accidental, caída de suciedad, polvo circulante, fibras y goteo de líquidos | No diseñado para chorro de manguera | Talleres, fábricas con polvo |
| **12K** | Idéntico al tipo 12, pero con knockouts | Mismas protecciones que el tipo 12 | No diseñado para chorro de manguera | Interior con facilidad de instalación |

## Relación con los grados de protección IP (IEC 60529)

Aunque no existe una equivalencia oficial exacta, en la práctica se utilizan las siguientes correspondencias aproximadas para facilitar la selección:

| Tipo NEMA | Grado IP equivalente * | Observaciones |
| --- | --- | --- |
| 1 | IP10 | Protección básica contra objetos sólidos > 50 mm |
| 3R | IP14 | Protección contra goteo y objetos pequeños |
| 4 | IP66 | Totalmente estanco al polvo y a chorros potentes de agua |
| 4X | IP66 + resistencia a corrosión | Misma protección que IP66 con materiales resistentes a la corrosión |
| 12 | IP52 | Protección contra polvo limitada y goteo ligero |
| 12K | IP52 | Idéntica capacidad de protección, salvo por la presencia de knockouts |

\* Los valores son equivalentes funcionales comúnmente aceptados; no están normalizados en NEMA 250.

## Selección de gabinetes para interruptores de seguridad

En aplicaciones con interruptores de seguridad, el tipo NEMA debe elegirse en función del entorno de instalación y de los requisitos del NEC/NFPA 70.

- **Interiores secos y limpios:** Tipo 1 o Tipo 12 (si hay polvo o humedad ligera).
- **Exteriores sin exposición directa a chorros de agua:** Tipo 3R.
- **Exteriores con posibilidad de limpieza con manguera o lluvia intensa:** Tipo 4.
- **Ambientes corrosivos (plantas químicas, zonas costeras):** Tipo 4X.
- **Interiores con polvo, fibras o goteo de líquidos no corrosivos:** Tipo 12 o 12K.

Un gabinete Tipo 4 o 4X suele ser el más indicado para interruptores de seguridad en exteriores expuestos a condiciones severas, mientras que el Tipo 12 es preferido en interiores industriales porque es más económico y suficiente para polvo y goteo.

## Preguntas frecuentes (FAQ)

### ¿La clasificación NEMA con un número más alto siempre ofrece una protección superior?

No, un número más alto no garantiza mayor protección en todos los aspectos, ni incluye automáticamente las pruebas de los tipos inferiores. Por ejemplo, el Tipo 5 es estanco al polvo para interior, pero no está diseñado para uso exterior, a diferencia del Tipo 3R o 4.

### ¿Qué diferencia básica existe entre un gabinete NEMA 4 y uno NEMA 12?

El NEMA 4 está diseñado para uso interior y exterior, resiste chorros de agua a presión y es estanco al polvo. El NEMA 12 es solo para interior, protege contra polvo circulante y goteo de líquidos, pero no soporta chorro de manguera. El Tipo 4 es mucho más robusto frente al agua.

### ¿Se puede utilizar un gabinete NEMA 3R en lugar de uno Tipo 4 en exteriores?

No, si el lugar de instalación puede recibir agua a presión de una manguera o salpicaduras fuertes. El Tipo 3R protege contra lluvia y aguanieve, pero no asegura estanqueidad al polvo arrastrado por el viento ni a chorros de agua, mientras que el Tipo 4 sí.

### ¿Qué significa la letra "X" en las clasificaciones NEMA 4X, 3X, etc.?

La "X" indica que el gabinete ha sido fabricado con materiales que ofrecen un grado adicional de resistencia a la corrosión, lo que lo hace adecuado para ambientes marinos, plantas químicas o zonas cercanas a la costa.

### ¿Es suficiente un NEMA 4 para proteger contra inmersión temporal?

No. La protección contra inmersión ocasional o prolongada requiere gabinetes Tipo 6 o 6P. El Tipo 4 solo garantiza estanqueidad frente a chorro de agua, no contra sumersión.

### ¿Cómo puedo convertir un gabinete NEMA 12 en un equivalente NEMA 4?

No es posible mediante adaptaciones de campo; la diferencia radica en la construcción, las juntas y los ensayos realizados en fábrica. Para aplicaciones exteriores con agua a presión debe adquirirse directamente un gabinete certificado como Tipo 4 o 4X.

## Fuentes consultadas

- **engineeringtoolbox.com**: https://www.engineeringtoolbox.com/nema-enclosures-d_919.html
